Model Main_Eng_SCUC_V20100420_CEM {
    Procedure RunThis {
        Body: {
            read from file "test.txt";
            ShowProgressWindow;
            solve UCFeeLeast;
            write allidentifiers to file "result.txt";
        }
    }
    Section Core {
        DeclarationSection VersionTrack {
            Comment: {
                " /*
                
                 Project: CEM
                 Last Edit: 2010-3-30
                 Last Version:  SCUC V20_20100420_CEM
                
                ****************************************************************************************************************
                
                
                 Original Verion: SCUC V20_091220_CEM
                 Remark :  After CEM FAT 2009-12-18;
                 Changed Version:  SCUC V20_20100110_CEM
                
                1)  Chage the Start-up and Shutdown Ramprate to Pmin;   G.J. 2009-12-22 PM
                     Warn:  Easy to result Infeasible, especially for Unit init status and fixed on-off;
                
                
                2)   Confirm the modifacation of PM is set as basic constraints, perform the data read;   G.J. 2009-12-22 PM
                
                
                3)   ADD movedtime, with control parameter  G.J. 2009-12-23 AM
                
                4)    Modify CCAoneUnitMustRun for daytime to all time with name of Constraints; G.J. 2009-12-23 AM
                
                
                5)   Add controal of Pmin percent for environmental CCA; G.J.2009-12-13
                
                6)   Add and modify Some Debug Page view:  G.J. 2009-12-23
                
                7)   Modify HydroEnergy to Original i-unitset; G.J. 2009-12-24
                
                
                8)  Confirm the no-used ResourceGroup Input Data with port program for national desgign;   G.J. 2009-12-24
                
                9)  Confirm the operation must-on/off fuction by unplaned mainteance constraint;
                    Design new must-no/off fuction for all type constraints;
                
                10)  Modify the CCU oneUnit-to-monde mainteance to must-run/off;    G.J. 2009-12-24
                     Warn:  It is changed into must-off ! at Site-debug 2010-12-21 G.J.
                
                11) CCB, ITS minEnergy constraints; 2009-12-24
                
                12) Add CCU star-up cost into transcost  G.J. 2009-12-25
                
                13)  Fufill E-file port;  G.J. 2009-12-26
                
                
                *********************************************************************************************
                
                14) Add ITS Network Constraint Power, and port;   G.J. 2010-01-05;
                
                15) Modify ITS temp Power constraints I/O program;   G.J. 2010-01-06;
                
                16) Add time startcost for tunit and I/O Program;  G.J. 2010-1-10;
                
                17)  Add time startcost for CCU and I/O Program;  G.J. 2010-1-10;
                
                
                
                
                
                *************************   Site Debug  2010-1-10  ***************************************************************
                
                1)  Active CCB, ITS Energy up and down Constraint G.J. 2010-1-12;
                
                2)  Modify CCB, ITS Energy * PrdMin/60;  G.J. 2010-1-12;
                
                3) Add Tail Gas Unit OS Pmax Pmin as basic constraint;  G.J. 2010-12
                
                
                
                
                *************************   Site Debug  2010-1-20  ***************************************************************
                
                1)  Modify Rmap constraint:   rmap-up -> Pmin for start,   ramp-down->Pmax for shut-down;
                
                2) CCA 70.0% above output is inactive in unit start-up rmap;
                
                
                
                ************************   Site Debug  G.J. 2010-1-21   ************************************
                
                1) move FormCCUFiexdOnOff after Data_Assign_Thourgh_Constrol_Para;
                
                2) Warn:  Moidfy FormCCUFiexdOnOff to only off, Must-On for CCU will be error.
                
                3) Temp Moidy the time CCB start-up cost  to static no time-various startupcost --Constraint,
                    all data input can support, now (2010-1-22) no E-file for time-startup cost;
                
                
                4) Move FormSCUCConstraints  from Data_Assign_Through_Control_Para to DataInit G.J. 2010-1-23
                
                
                5) Moidigy Tieline on/off output  based on Tiep; G.J. 2010-1-24;
                
                 */
                
                
                
                
                 ************************    Zh.Y.T.  2010-3-24 ************************************
                 1)move ItsConstraintsSet from resource constaint set to the last line of the procedure FormSCUCConstraints.
                
                 2)add parameters ItsNetPmaxPowerList(its,t) and ItsTempPmaxPowerList(its,t).
                
                 3)add  ItsNetPmaxPowerConstraint(its,t) to network constraints
                
                 4)add  ItsTempPmaxPowerConstraint(its,t) to resource constraints
                
                 5)add OutagePmaxPowerConstraints and OutagePminPowerConstraints to basic constraints
                
                 6)add UnitTempPmaxConstraints and UnitTempPminConstraints to the operation constraints
                
                 7)add CCUTempPmaxConstraints and CCUTempPminConstraints to the operation constraints
                
                
                
                
                
                 ************************    Zh.Y.T. 20103-25   ********************************
                 1)add section named UnitReducePower for the data input of CCA Reduced Prower Operation
                    (unit_resource_out_t.dat)
                
                 2)add section named CCUnitModeFixPowerInput for the data input of CCUnit Mode Fix Power
                    (ccunit_mode_fix_p.dat)
                
                 3)add section named CCUnitModeFixOnOffInput for the data input of CCUnit Mode Fix OnOff
                    (ccunit_mode_fix_s.dat)
                
                 4)add the parameter of CCAUnit Reduced Power Operation to the Declaration named CCAUnitReducePower
                    in section named CemResourceConstratintData
                
                 5)add CCAUnitReducePmaxConstraints and CCAUnitReducePminConstraints
                    to the section named CemResourceConstraints
                
                 6)add ModeFixedPowerConstraints to the Declaration named UnitFixedOutPutFunctions in the section
                   named ApplicationFunctions.
                
                 7)add ModeFixedOnOffConstraints to the Declaration named UnitFixedOnOffFunctions in the section
                   named ApplicationFunctions
                
                 8)add the parameter of the CCUnit Mode Fix Power to the Declaration named UnitFixedOutPut in  the
                   section named ApplicationInputData
                
                 9)add the parameter of the CCUnit Mode Fix OnOff to the Declaration named UnitFixedOnOff in  the
                   section named ApplicationInputData
                
                 10) add ModeFixedOnOffConstraints and ModeFixedPowerConstraints to the procedure named
                     FormSCUCConstraints (basic constraints)
                
                 11) add CCAUnitReducePmaxConstraints and CCAUnitReducePminConstraints to the procedur named
                      FormSCUCConstraints (resource constraints)
                
                
                
                
                
                **************************** Zh.Y.T.  2010-3-30 ****************************************
                1) add declaration named CCUnit4ModeTansition to the section CCUSolution.
                
                2)add procedure CCUModeOffTimeInit to section CCUnitInitDataInput.(mode4 mode5 and mode6, initial mode off time)
                
                3)modified the procedure CCUnitTrans_Init.
                
                
                
                /**************************  G.J.  2010-4-19 *************
                1) add new control prameters:  ConvgTorl, ConvgTime,  IsMultiStartup;
                2) form above I/O port and control program ;
                
                warn: E-file I/O port program error for null control prameter, may result opt error, may be memary error for AIMMS;
                
                *****************************G.J.  && ZYT 2010-4-22 ******************************
                1). modify ItsNetPmaxPowerConstraint and ItsTempPmaxPowerConstraint
                
                2). modify OutagePmaxPowerConstraints, UnitTempPmaxConstraints and CCUTempPmaxConstraints
                
                3). modify ModeFixedOnOffConstraints, CCAUnitReducePmaxConstraints and ModeFixedPowerConstraints.
                
                
                4)   Add integersolution as output e-file result; G.J. 2010-4-23
                
                
                
                /****************************** Site Correction 2010-4-27  *****************************
                
                1) Constraints Control Summary:       Z.Y.T. & G.J.
                        min-up, min-down time :   Data  if-override;
                        tempporary capacity:    Data if-override;   bcs: Pmin(i,t) is generally used, such as ramprate;
                        ITS  power constraints:   constraint-control;
                        fixed on/off   :      Data override;
                
                2) Inactive CCA tail-unit outage capacity  in Data_Assign_Through_Control_Para;  G.J. 2010-4-28;
                
                3) Change StringToElement( Nop_Set , Nop_Input , create:0 ) StringToElement( Nop_Set , Nop_Input , create:1 )
                     in the procedure NopFix_Init
                
                /****************************  ZYT  2010-6-8 *************************
                1) modify the definition of mP(ccu,m,t)
                
                
                /****************************  G.J.  2010-6-24 *************************
                1) out put the real gap when  converge in limit mins;"
            }
        }
        DeclarationSection ControlParam {
            Parameter IsNFG {
                Range: binary;
            }
            Parameter IsMaxGroupInjection {
                Range: binary;
            }
            Parameter IsMultiCost {
                Range: binary;
            }
            Parameter IsMultiStartUp {
                Range: binary;
            }
            Parameter IsRunningCost {
                Range: binary;
            }
            Parameter IsEsCost {
                Range: binary;
            }
            Parameter HeatCurveMove {
                InitialData: 1;
            }
            Parameter CaseId {
                Range: integer;
            }
            Parameter EdMode {
                Range: integer;
                Comment: "0-scuc,1-sced";
            }
            Parameter OptMode {
                Range: integer;
                Comment: "1-MinCost,2-Energy Conservation and Emission Reduction,3-SanGong,4-Sequence Optimization";
            }
            Parameter ClearingMode {
                Range: integer;
            }
            Parameter ReguMode;
            Parameter IsRexCons {
                Range: binary;
            }
            Parameter IsRamprate {
                Range: binary;
            }
            Parameter IsMintime {
                Range: binary;
            }
            Parameter IsUCTimes {
                Range: binary;
            }
            Parameter IsSysReserve {
                Range: binary;
            }
            Parameter IsAreaPlan {
                Range: binary;
            }
            Parameter SysResFact {
                Range: nonnegative;
            }
            Parameter IsGnGrpRsv {
                Range: binary;
            }
        }
        DeclarationSection SetDefine {
            Set EleSet {
                Text: "TOTAL OPTIMIZATION VARIBLE SET";
                Index: ele;
                OrderBy: user;
            }
            StringParameter EleType {
                IndexDomain: ele;
                Text: "ELEMENT TYPE";
            }
            StringParameter eName {
                IndexDomain: ele;
                Text: "ENGLISH NAME FOR ELEMENT";
            }
            StringParameter cName {
                IndexDomain: ele;
                Text: "CHINESE NAME FOR ELEMENT";
            }
            StringParameter Station {
                IndexDomain: (ele);
                Text: "STATION OF ELEMENT";
            }
            StringParameter Parti {
                IndexDomain: (ele);
                Text: "PARTICIPAINT OF ELEMENT";
            }
            StringParameter Corp {
                IndexDomain: (ele);
                Text: "GROUP OR CORPERATTION OF ELEMENT";
            }
            Horizon Periods {
                Text: "TIME INTERVAL ACCORDING TO NT WITH \'PAST\'";
                Index: t, t1;
                CurrentPeriod: 'period-1';
                IntervalLength: NT;
                Definition: {
                    { 'past' } + ElementRange( 1, NT, prefix: "period-" , fill:0)
                }
            }
            Parameter NT {
                Text: "The Number of Periods to be optimized";
                Range: {
                    {1..inf}
                }
            }
            Parameter PrdMin {
                Text: "MINUTES OF EACH TIME INTERVAL OR PERIOD";
                Range: {
                    {1..inf}
                }
            }
            Set CostBlockSet {
                Text: "SEGMENTS NUMBER SET OF UNIT COST CURVE";
                Index: l;
                Parameter: CostBlockSet_ele2;
                OrderBy: l;
            }
            Parameter NS {
                Text: "The Number of Fuel_MW Curve";
                Range: integer;
            }
            Set ThermalUnitSet {
                SubsetOf: EleSet;
                Text: "THERMAL UNIT SET";
                Index: i;
                Definition: {
                    {ele | EleType(ele) = "un"
                            or EleType(ele) = "UN"
                            or EleType(ele) = "Un" !coal
                            or EleType(ele)="gs" !gas energy!xuebike added 20150414
                            or EleType(ele)='wm' !water enery
                            or EleType(ele)='se' !sun energy
                            or EleType(ele)='wd' !wind energy
                            or EleType(ele)='eq'!equivalence unit
                            or EleType(ele)='nu'!nuclear unit.
                    
                            }
                }
            }
            Set TieLineSet {
                SubsetOf: EleSet;
                Text: "TIE LINE SET";
                Index: tie;
                Definition: {
                    {
                    
                    ele | EleType(ele) = "tie"
                            or  EleType(ele) = "TIE"
                            or  EleType(ele) = "Tie"
                    
                            }
                }
            }
            Set CCUnitSet {
                SubsetOf: EleSet;
                Index: ccu;
                Definition: {
                    {ele | EleType(ele) = "cc"
                            or EleType(ele) = "CC"
                            or EleType(ele) = "Cc"
                    
                            or EleType(ele) = "ccu"
                            or EleType(ele) = "CCU"
                            or EleType(ele) = "Ccu"
                            or EleType(ele) = "CCu"
                    }
                }
            }
            Set ModeSet {
                SubsetOf: Integers;
                Index: m, m2;
                Definition: ElementRange( 0 , ccMaxMode );
            }
            Set GTSet {
                SubsetOf: EleSet;
                Index: gt;
                Definition: {
                    {ele | EleType(ele) = "gt"
                            or EleType(ele) = "GT"
                            or EleType(ele) = "Gt"
                    }
                }
            }
            Set STSet {
                SubsetOf: EleSet;
                Index: st;
                Definition: {
                    {ele | EleType(ele) = "st"
                            or EleType(ele) = "ST"
                            or EleType(ele) = "St"
                    }
                }
            }
            Set GTSTSet {
                SubsetOf: EleSet;
                Index: gst;
                Definition: {
                    {ele | EleType(ele) = "gt"
                            or EleType(ele) = "GT"
                            or EleType(ele) = "Gt"
                            or EleType(ele) = "st"
                            or EleType(ele) = "ST"
                            or EleType(ele) = "St"
                    }
                }
            }
            Parameter ccMaxMode {
                Range: integer;
            }
            Set Day {
                SubsetOf: Integers;
                Index: d;
                OrderBy: d;
                Definition: ElementRange(1 , NT*PrdMin/(24*60));
            }
            ElementParameter Day_ele {
                Range: Day;
            }
            Set ResSet {
                Index: i_resource;
                OrderBy: i_resource;
            }
            Set FuelSet {
                SubsetOf: ResSet;
                Index: fuel;
                OrderBy: fuel;
                Definition: {
                    {i_resource | ResourceType(i_resource) = "fuel" }
                }
            }
            Set MixFuelSet {
                SubsetOf: ResSet;
                Index: mixfuel;
                OrderBy: mixfuel;
                Definition: {
                    {i_resource | ResourceType(i_resource) = "mixfuel"}
                }
            }
            StringParameter ResourceType {
                IndexDomain: (i_resource);
            }
            StringParameter ResourceName {
                IndexDomain: (i_resource);
            }
        }
        DeclarationSection NonOptDef {
            Set NOP_Set {
                Text: "TOTAL OPTIMIZATION VARIBLE SET";
                Index: nop;
                OrderBy: user;
            }
            StringParameter NOP_Type {
                IndexDomain: nop;
                Text: "ELEMENT TYPE";
            }
            StringParameter NOP_eName {
                IndexDomain: nop;
                Text: "ENGLISH NAME FOR ELEMENT";
            }
            StringParameter NOP_cName {
                IndexDomain: nop;
                Text: "CHINESE NAME FOR ELEMENT";
            }
            StringParameter NOP_Station {
                IndexDomain: nop;
                Text: "STATION OF ELEMENT";
            }
            StringParameter NOP_Parti {
                IndexDomain: nop;
                Text: "PARTICIPAINT OF ELEMENT";
            }
            StringParameter NOP_Corp {
                IndexDomain: nop;
                Text: "GROUP OR CORPERATTION OF ELEMENT";
            }
            Parameter NOP_Power {
                IndexDomain: (nop,t);
            }
            Parameter NOP_Price {
                IndexDomain: (nop,t);
            }
            Parameter NOP_Ui {
                IndexDomain: (nop,t);
                Range: binary;
            }
            Parameter Total_NOP_Power {
                IndexDomain: (t);
                Definition: sum(nop, NOP_Power(nop,t));
            }
            Parameter Nop_Cost {
                Definition: sum[(nop,t),NOP_Power(nop,t)* NOP_Price(nop,t)]*PrdMin/60;
            }
        }
        Section InPutParam {
            DeclarationSection SystemInputData {
                Parameter ORG_Load {
                    IndexDomain: (t);
                }
                Parameter Load {
                    IndexDomain: (t);
                    Definition: ORG_Load(t) - Total_NOP_Power(t);
                }
                StringParameter Load_Time {
                    IndexDomain: (t);
                }
                Parameter Reserve_Up {
                    IndexDomain: t;
                }
                Parameter Reserve_Down {
                    IndexDomain: (t);
                }
            }
            Section Common_Initial_State {
                DeclarationSection Ele_Initial_State {
                    Parameter ele_InitStatus {
                        IndexDomain: (ele);
                        Range: binary;
                    }
                    Parameter ele_InitPower {
                        IndexDomain: (ele);
                    }
                    Parameter ele_InitOnTime {
                        IndexDomain: (ele);
                        Range: integer;
                    }
                    Parameter ele_InitOffTime {
                        IndexDomain: (ele);
                        Range: integer;
                    }
                }
            }
            Section TimeVarialbleParameter {
                DeclarationSection ThermalUnit {
                    Parameter Pmax {
                        IndexDomain: (i,t);
                    }
                    Parameter Pmin {
                        IndexDomain: (i,t);
                    }
                    Parameter CostBlockStart {
                        IndexDomain: (i,l,t);
                    }
                    Parameter CostBlockEnd {
                        IndexDomain: (i,l,t);
                    }
                    Parameter UnitBaseCost {
                        IndexDomain: (i,l,t);
                    }
                    Parameter UnitIncCost {
                        IndexDomain: (i,l,t);
                    }
                    Parameter Time_ColdStartcost {
                        IndexDomain: (i,t);
                    }
                }
                DeclarationSection TielLine {
                    Parameter ItsPmax {
                        IndexDomain: (its,t);
                    }
                    Parameter ItsPmin {
                        IndexDomain: (its,t);
                    }
                    Set ItsNormalLimitSet {
                        SubsetOf: (ItsSet,Periods);
                    }
                }
                DeclarationSection CCUnit {
                    Parameter mPmax {
                        IndexDomain: (ccu,m,t) | val(m) <= NMode(ccu);
                    }
                    Parameter mPmin {
                        IndexDomain: (ccu,m,t) | val(m) <= NMode(ccu);
                    }
                    Parameter ccuCostBlockStart {
                        IndexDomain: (ccu,m,l,t)| val(m) <= NMode(ccu);
                    }
                    Parameter ccuCostBlockEnd {
                        IndexDomain: (ccu,m,l,t)| val(m) <= NMode(ccu);
                    }
                    Parameter ccuBaseCost {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter ccuIncCost {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter Time_TransCost {
                        IndexDomain: (ccu,m,m2,t);
                    }
                }
            }
            Section ThermalUnit_Input_Data {
                DeclarationSection TechnologyPara {
                    Parameter Reg_Pmax {
                        IndexDomain: (i);
                    }
                    Parameter Reg_Pmin {
                        IndexDomain: (i);
                    }
                    Parameter MinOnTime {
                        IndexDomain: i;
                    }
                    Parameter MinOffTime {
                        IndexDomain: i;
                    }
                    Parameter MinOnTimeTemp {
                        IndexDomain: (i);
                    }
                    Parameter MinOffTimeTemp {
                        IndexDomain: (i);
                    }
                    Parameter RampUp {
                        IndexDomain: i;
                    }
                    Parameter RampDown {
                        IndexDomain: i;
                    }
                    Parameter Capacity {
                        IndexDomain: i;
                    }
                    StringParameter FuelType {
                        IndexDomain: i;
                    }
                }
                DeclarationSection QuadraticCurve {
                    Parameter a {
                        IndexDomain: (i);
                    }
                    Parameter b {
                        IndexDomain: (i);
                    }
                    Parameter c {
                        IndexDomain: (i);
                    }
                    Parameter AS_seg_length {
                        IndexDomain: (i);
                    }
                    Parameter UnitFullCost {
                        IndexDomain: (i,l,t);
                    }
                }
                DeclarationSection SegmentCurve {
                    Parameter Reg_CostBlockStart {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_CostBlockEnd {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_UnitBaseCost {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_UnitIncCost {
                        IndexDomain: (i,l);
                    }
                }
                DeclarationSection StartUpCost {
                    Parameter TimeToCold {
                        IndexDomain: (i);
                        Definition: {
                            !!time the thermal unit finishs cold starting.
                        }
                    }
                    Parameter TimeToWarm {
                        IndexDomain: (i);
                        Definition: {
                            !! time that thermal unit finishes warm starting.
                        }
                    }
                    Parameter ColdStartCost {
                        IndexDomain: (i);
                    }
                    Parameter WarmStartCost {
                        IndexDomain: (i);
                    }
                    Parameter HotStartCost {
                        IndexDomain: (i);
                    }
                }
                DeclarationSection EnviromnetCost {
                    Parameter CO2 {
                        IndexDomain: (i);
                    }
                    Parameter SO2 {
                        IndexDomain: (i);
                    }
                    Parameter NOX {
                        IndexDomain: (i);
                    }
                    Parameter OEm {
                        IndexDomain: (i);
                    }
                }
                DeclarationSection Initial_State {
                    Parameter InitStatus {
                        IndexDomain: {
                            (i) ! | EleType(i) = "un"
                        }
                        Range: binary;
                    }
                    Parameter InitPower {
                        IndexDomain: {
                            (i) !| EleType(i) = "un"
                        }
                    }
                    Parameter InitOnTime {
                        IndexDomain: {
                            (i) !| EleType(i) = "un"
                        }
                        Range: integer;
                    }
                    Parameter InitOffTime {
                        IndexDomain: {
                            (i) !| EleType(i) = "un"
                        }
                        Range: integer;
                        Definition: {
                            !!comment by xuebike
                            !!thermal unit initial off time.
                        }
                    }
                }
                Section InitialProcedures {
                    Procedure InitializeData {
                        Body: {
                            /*
                            UnitSet := DATA{
                            1 ,
                            2 ,
                            3 ,
                            4 ,
                            5 ,
                            6 ,
                            7 ,
                            8 ,
                            9 ,
                            10,
                            11,
                            12,
                            13,
                            14,
                            15,
                            16,
                            17,
                            18,
                            19,
                            20,
                            21,
                            22,
                            23,
                            24,
                            25,
                            26,
                            27,
                            28,
                            29,
                            30,
                            31,
                            32
                            };
                            CostBlockSet := {1,2};
                            
                            NumberOfPeriods := 24;
                            
                            PeriodMinutes := 60;
                            
                            MinOut := DATA{
                              (1 ): 14.00 ,
                              (2 ): 14.00   ,
                              (3 ): 15.20   ,
                              (4 ): 15.20   ,
                              (5 ): 14.00   ,
                              (6 ): 14.00   ,
                              (7 ): 15.20   ,
                              (8 ): 15.20   ,
                              (9 ): 25.00   ,
                              (10): 25.00   ,
                              (11): 25.00   ,
                              (12): 68.95   ,
                              (13): 68.95   ,
                              (14): 68.95   ,
                              (15): 2.40    ,
                              (16): 2.40    ,
                              (17): 2.40    ,
                              (18): 2.40    ,
                              (19): 2.40    ,
                              (20): 54.25   ,
                              (21): 54.25   ,
                              (22): 54.25   ,
                              (23): 54.25   ,
                              (24): 140.00,
                              (25): 10.00   ,
                              (26): 10.00   ,
                              (27): 10.00   ,
                              (28): 10.00   ,
                              (29): 10.00   ,
                              (30): 10.00   ,
                              (31): 100.00,
                              (32): 100.00
                            };
                            
                            MaxOut := DATA{
                              (1 ):  20.00  ,
                              (2 ):  20.00  ,
                              (3 ):  76.00  ,
                              (4 ):  76.00  ,
                              (5 ):  20.00  ,
                              (6 ):  20.00  ,
                              (7 ):  76.00  ,
                              (8 ):  76.00  ,
                              (9 ):  100.00,
                              (10):  100.00,
                              (11):  100.00,
                              (12):  197.00,
                              (13):  197.00,
                              (14):  197.00,
                              (15):  12.00  ,
                              (16):  12.00  ,
                              (17):  12.00  ,
                              (18):  12.00  ,
                              (19):  12.00  ,
                              (20):  155.00,
                              (21):  155.00,
                              (22):  155.00,
                              (23):  155.00,
                              (24):  350.00,
                              (25):  45.00  ,
                              (26):  45.00  ,
                              (27):  45.00  ,
                              (28):  45.00  ,
                              (29):  45.00  ,
                              (30):  45.00  ,
                              (31):  400.00,
                              (32):  400.00
                            
                            };
                            CostBlockOut1 := DATA{
                            (1,1)  :  14.00  ,
                            (2,1)  :  14.00  ,
                            (3,1)  :  15.20  ,
                            (4,1)  :  15.20  ,
                            (5,1)  :  14.00  ,
                            (6,1)  :  14.00  ,
                            (7,1)  :  15.20  ,
                            (8,1)  :  15.20  ,
                            (9,1)  :  25.00  ,
                            (10,1) :  25.00  ,
                            (11,1) :  25.00  ,
                            (12,1) :  68.95  ,
                            (13,1) :  68.95  ,
                            (14,1) :  68.95  ,
                            (15,1) :  2.40   ,
                            (16,1) :  2.40   ,
                            (17,1) :  2.40   ,
                            (18,1) :  2.40   ,
                            (19,1) :  2.40   ,
                            (20,1) :  54.25  ,
                            (21,1) :  54.25  ,
                            (22,1) :  54.25  ,
                            (23,1) :  54.25  ,
                            (24,1) :  140.0  ,
                            (25,1) :  10.00  ,
                            (26,1) :  10.00  ,
                            (27,1) :  10.00  ,
                            (28,1) :  10.00  ,
                            (29,1) :  10.00  ,
                            (30,1) :  10.00  ,
                            (31,1) :  100.0  ,
                            (32,1) :  100.0  ,
                            
                            (1,1)  :  16     ,
                            (2,1)  :  16     ,
                            (3,1)  :  38     ,
                            (4,1)  :  38     ,
                            (5,1)  :  16     ,
                            (6,1)  :  16     ,
                            (7,1)  :  38     ,
                            (8,1)  :  38     ,
                            (9,1)  :  55     ,
                            (10,1) :  55     ,
                            (11,1) :  55     ,
                            (12,1) :  118.2  ,
                            (13,1) :  118.2  ,
                            (14,1) :  118.2  ,
                            (15,1) :  6      ,
                            (16,1) :  6      ,
                            (17,1) :  6      ,
                            (18,1) :  6      ,
                            (19,1) :  6      ,
                            (20,1) :  93     ,
                            (21,1) :  93     ,
                            (22,1) :  93     ,
                            (23,1) :  93     ,
                            (24,1) :  227.5  ,
                            (25,1) :  0      ,
                            (26,1) :  0      ,
                            (27,1) :  0      ,
                            (28,1) :  0      ,
                            (29,1) :  0      ,
                            (30,1) :  0      ,
                            (31,1) :  200    ,
                            (32,1) :  200
                            
                            
                            } ;
                            
                            CostBlockOut2 := DATA{
                            
                            (1,1)  :  16     ,
                            (2,1)  :  16     ,
                            (3,1)  :  38     ,
                            (4,1)  :  38     ,
                            (5,1)  :  16     ,
                            (6,1)  :  16     ,
                            (7,1)  :  38     ,
                            (8,1)  :  38     ,
                            (9,1)  :  55     ,
                            (10,1) :  55     ,
                            (11,1) :  55     ,
                            (12,1) :  118.2  ,
                            (13,1) :  118.2  ,
                            (14,1) :  118.2  ,
                            (15,1) :  6      ,
                            (16,1) :  6      ,
                            (17,1) :  6      ,
                            (18,1) :  6      ,
                            (19,1) :  6      ,
                            (20,1) :  93     ,
                            (21,1) :  93     ,
                            (22,1) :  93     ,
                            (23,1) :  93     ,
                            (24,1) :  227.5  ,
                            (25,1) :  0      ,
                            (26,1) :  0      ,
                            (27,1) :  0      ,
                            (28,1) :  0      ,
                            (29,1) :  0      ,
                            (30,1) :  0      ,
                            (31,1) :  200    ,
                            (32,1) :  200    ,
                            
                            (1  , 2) : 20.00          ,
                            (2  , 2) : 20.00          ,
                            (3  , 2) : 76.00          ,
                            (4  , 2) : 76.00          ,
                            (5  , 2) : 20.00          ,
                            (6  , 2) : 20.00          ,
                            (7  , 2) : 76.00          ,
                            (8  , 2) : 76.00          ,
                            (9  , 2) : 100.00  ,
                            (10 , 2) : 100.00  ,
                            (11 , 2) : 100.00  ,
                            (12 , 2) : 197.00  ,
                            (13 , 2) : 197.00  ,
                            (14 , 2) : 197.00  ,
                            (15 , 2) : 12.00          ,
                            (16 , 2) : 12.00          ,
                            (17 , 2) : 12.00          ,
                            (18 , 2) : 12.00          ,
                            (19 , 2) : 12.00          ,
                            (20 , 2) : 155.00  ,
                            (21 , 2) : 155.00  ,
                            (22 , 2) : 155.00  ,
                            (23 , 2) : 155.00  ,
                            (24 , 2) : 350.00  ,
                            (25 , 2) : 45.00          ,
                            (26 , 2) : 45.00          ,
                            (27 , 2) : 45.00          ,
                            (28 , 2) : 45.00          ,
                            (29 , 2) : 45.00          ,
                            (30 , 2) : 45.00          ,
                            (31 , 2) : 400.00  ,
                            (32 , 2) : 400.00
                            
                            
                            } ;
                            
                            
                            
                            
                            UnitCost := DATA{
                            (1,1)  :12.25   ,
                            (2,1)  :12.25   ,
                            (3,1)  :12.40   ,
                            (4,1)  :12.40   ,
                            (5,1)  :12.25   ,
                            (6,1)  :12.25   ,
                            (7,1)  :12.40   ,
                            (8,1)  :12.40   ,
                            (9,1)  :9.60      ,
                            (10,1)  :9.60     ,
                            (11,1)  :9.60     ,
                            (12,1)  :8.64     ,
                            (13,1)  :8.64     ,
                            (14,1)  :8.64     ,
                            (15,1)  :12.40  ,
                            (16,1)  :12.40  ,
                            (17,1)  :12.40  ,
                            (18,1)  :12.40  ,
                            (19,1)  :12.40  ,
                            (20,1)  :9.30     ,
                            (21,1)  :9.30     ,
                            (22,1)  :9.30     ,
                            (23,1)  :9.30     ,
                            (24,1)  :9.50     ,
                            (25,1)  :0.00     ,
                            (26,1)  :0.00     ,
                            (27,1)  :0.00     ,
                            (28,1)  :0.00     ,
                            (29,1)  :0.00     ,
                            (30,1)  :0.00     ,
                            (31,1)  :1.55     ,
                            (32,1)  :1.55     ,
                            
                            (1  , 2)  :12.25   ,
                            (2  , 2)  :12.25   ,
                            (3  , 2)  :12.40   ,
                            (4  , 2)  :12.40   ,
                            (5  , 2)  :12.25   ,
                            (6  , 2)  :12.25   ,
                            (7  , 2)  :12.40   ,
                            (8  , 2)  :12.40   ,
                            (9  , 2)  :9.60      ,
                            (10 , 2)  :9.60     ,
                            (11 , 2)  :9.60     ,
                            (12 , 2)  :8.64     ,
                            (13 , 2)  :8.64     ,
                            (14 , 2)  :8.64     ,
                            (15 , 2)  :12.40  ,
                            (16 , 2)  :12.40  ,
                            (17 , 2)  :12.40  ,
                            (18 , 2)  :12.40  ,
                            (19 , 2)  :12.40  ,
                            (20 , 2)  :9.30     ,
                            (21 , 2)  :9.30     ,
                            (22 , 2)  :9.30     ,
                            (23 , 2)  :9.30     ,
                            (24 , 2)  :9.50     ,
                            (25 , 2)  :0.00     ,
                            (26 , 2)  :0.00     ,
                            (27 , 2)  :0.00     ,
                            (28 , 2)  :0.00     ,
                            (29 , 2)  :0.00     ,
                            (30 , 2)  :0.00     ,
                            (31 , 2)  :1.55     ,
                            (32 , 2)  :1.55
                            } ;
                            
                            UnitIncCost := DATA{
                            (1,1)  :12.25   ,
                            (2,1)  :12.25   ,
                            (3,1)  :12.40   ,
                            (4,1)  :12.40   ,
                            (5,1)  :12.25   ,
                            (6,1)  :12.25   ,
                            (7,1)  :12.40   ,
                            (8,1)  :12.40   ,
                            (9,1)  :9.60      ,
                            (10,1)  :9.60     ,
                            (11,1)  :9.60     ,
                            (12,1)  :8.64     ,
                            (13,1)  :8.64     ,
                            (14,1)  :8.64     ,
                            (15,1)  :12.40  ,
                            (16,1)  :12.40  ,
                            (17,1)  :12.40  ,
                            (18,1)  :12.40  ,
                            (19,1)  :12.40  ,
                            (20,1)  :9.30     ,
                            (21,1)  :9.30     ,
                            (22,1)  :9.30     ,
                            (23,1)  :9.30     ,
                            (24,1)  :9.50     ,
                            (25,1)  :0.00     ,
                            (26,1)  :0.00     ,
                            (27,1)  :0.00     ,
                            (28,1)  :0.00     ,
                            (29,1)  :0.00     ,
                            (30,1)  :0.00     ,
                            (31,1)  :1.55     ,
                            (32,1)  :1.55     ,
                            
                            (1  , 2)  :12.25   ,
                            (2  , 2)  :12.25   ,
                            (3  , 2)  :12.40   ,
                            (4  , 2)  :12.40   ,
                            (5  , 2)  :12.25   ,
                            (6  , 2)  :12.25   ,
                            (7  , 2)  :12.40   ,
                            (8  , 2)  :12.40   ,
                            (9  , 2)  :9.60      ,
                            (10 , 2)  :9.60     ,
                            (11 , 2)  :9.60     ,
                            (12 , 2)  :8.64     ,
                            (13 , 2)  :8.64     ,
                            (14 , 2)  :8.64     ,
                            (15 , 2)  :12.40  ,
                            (16 , 2)  :12.40  ,
                            (17 , 2)  :12.40  ,
                            (18 , 2)  :12.40  ,
                            (19 , 2)  :12.40  ,
                            (20 , 2)  :9.30     ,
                            (21 , 2)  :9.30     ,
                            (22 , 2)  :9.30     ,
                            (23 , 2)  :9.30     ,
                            (24 , 2)  :9.50     ,
                            (25 , 2)  :0.00     ,
                            (26 , 2)  :0.00     ,
                            (27 , 2)  :0.00     ,
                            (28 , 2)  :0.00     ,
                            (29 , 2)  :0.00     ,
                            (30 , 2)  :0.00     ,
                            (31 , 2)  :1.55     ,
                            (32 , 2)  :1.55
                            } ;
                            
                            
                            ColdStartCost := DATA{
                             (1 ): 5.00      ,
                             (2 ): 5.00      ,
                             (3 ): 596.00 ,
                             (4 ): 596.00 ,
                             (5 ): 5.00      ,
                             (6 ): 5.00      ,
                             (7 ): 596.00 ,
                             (8 ): 596.00 ,
                             (9 ): 250.00 ,
                             (10): 250.00 ,
                             (11): 250.00 ,
                             (12): 443.00 ,
                             (13): 443.00 ,
                             (14): 443.00 ,
                             (15): 3.80      ,
                             (16): 3.80      ,
                             (17): 3.80      ,
                             (18): 3.80      ,
                             (19): 3.80      ,
                             (20): 260.00 ,
                             (21): 260.00 ,
                             (22): 260.00 ,
                             (23): 260.00 ,
                             (24): 1915.0 ,
                             (25): 0.00      ,
                             (26): 0.00      ,
                             (27): 0.00      ,
                             (28): 0.00      ,
                             (29): 0.00      ,
                             (30): 0.00      ,
                             (31): 19150.0,
                             (32): 19150.0
                            
                            };
                            
                            RampRate := DATA{
                            (1 ): 20.00,
                            (2 ): 20.00,
                            (3 ): 76.00,
                            (4 ): 76.00,
                            (5 ): 20.00,
                            (6 ): 20.00,
                            (7 ): 76.00,
                            (8 ): 76.00,
                            (9 ): 100.0,
                            (10): 100.0,
                            (11): 100.0,
                            (12): 180.0,
                            (13): 180.0,
                            (14): 180.0,
                            (15): 12.00,
                            (16): 12.00,
                            (17): 12.00,
                            (18): 12.00,
                            (19): 12.00,
                            (20): 155.0,
                            (21): 155.0,
                            (22): 155.0,
                            (23): 155.0,
                            (24): 60.0 ,
                            (25): 45.00,
                            (26): 45.00,
                            (27): 45.00,
                            (28): 45.00,
                            (29): 45.00,
                            (30): 45.00,
                            (31): 400.0,
                            (32): 400.0
                            
                            };
                            
                            InitialPi := DATA{
                            (1 ): 0.00      ,
                            (2 ): 0.00      ,
                            (3 ): 76.00     ,
                            (4 ): 76.00     ,
                            (5 ): 0.00      ,
                            (6 ): 0.00      ,
                            (7 ): 76.00     ,
                            (8 ): 76.00     ,
                            (9 ): 80.00     ,
                            (10): 80.00     ,
                            (11): 80.00     ,
                            (12): 95.10     ,
                            (13): 95.10     ,
                            (14): 95.10     ,
                            (15): 0.00      ,
                            (16): 0.00      ,
                            (17): 0.00      ,
                            (18): 0.00      ,
                            (19): 0.00      ,
                            (20): 155.00   ,
                            (21): 155.00    ,
                            (22): 155.00    ,
                            (23): 155.00    ,
                            (24): 350.00    ,
                            (25): 45.00     ,
                            (26): 45.00     ,
                            (27): 45.00     ,
                            (28): 45.00     ,
                            (29): 45.00     ,
                            (30): 45.00     ,
                            (31): 400.00,
                            (32): 400.00
                            
                            };
                            
                            MinUpTime := DATA{
                              (1 ): 1       ,
                              (2 ): 1       ,
                              (3 ): 8       ,
                              (4 ): 8       ,
                              (5 ): 1       ,
                              (6 ): 1       ,
                              (7 ): 8       ,
                              (8 ): 8       ,
                              (9 ): 8       ,
                              (10): 8       ,
                              (11): 8       ,
                              (12): 12,
                              (13): 12,
                              (14): 12,
                              (15): 4       ,
                              (16): 4       ,
                              (17): 4       ,
                              (18): 4       ,
                              (19): 4       ,
                              (20): 8       ,
                              (21): 8       ,
                              (22): 8       ,
                              (23): 8       ,
                              (24): 24,
                              (25): 0       ,
                              (26): 0       ,
                              (27): 0       ,
                              (28): 0       ,
                              (29): 0       ,
                              (30): 0       ,
                              (31): 48,
                              (32): 48
                            
                            };
                            
                            MinDownTime := DATA{
                            (1 ): 1 ,
                            (2 ): 1 ,
                            (3 ): 4 ,
                            (4 ): 4 ,
                            (5 ): 1 ,
                            (6 ): 1 ,
                            (7 ): 4 ,
                            (8 ): 4 ,
                            (9 ): 8 ,
                            (10): 8 ,
                            (11): 8 ,
                            (12): 10,
                            (13): 10,
                            (14): 10,
                            (15): 2 ,
                            (16): 2 ,
                            (17): 2 ,
                            (18): 2 ,
                            (19): 2 ,
                            (20): 8 ,
                            (21): 8 ,
                            (22): 8 ,
                            (23): 8 ,
                            (24): 48,
                            (25): 0 ,
                            (26): 0 ,
                            (27): 0 ,
                            (28): 0 ,
                            (29): 0 ,
                            (30): 0 ,
                            (31): 48,
                            (32): 48
                            
                            };
                            
                            InitialXOni := DATA{
                             (1 ): 0 ,
                             (2 ): 0 ,
                             (3 ): 8 ,
                             (4 ): 8 ,
                             (5 ): 0 ,
                             (6 ): 0 ,
                             (7 ): 8 ,
                             (8 ): 8 ,
                             (9 ): 8 ,
                             (10): 8 ,
                             (11): 8 ,
                             (12): 12,
                             (13): 12,
                             (14): 12,
                             (15): 0 ,
                             (16): 0 ,
                             (17): 0 ,
                             (18): 0 ,
                             (19): 0 ,
                             (20): 8 ,
                             (21): 8 ,
                             (22): 8 ,
                             (23): 8 ,
                             (24): 24,
                             (25): 0 ,
                             (26): 0 ,
                             (27): 0 ,
                             (28): 0 ,
                             (29): 0 ,
                             (30): 0 ,
                             (31): 48,
                             (32): 48
                            
                            };
                            
                            InitialXOffi := DATA{
                            (1 ): 1,
                            (2 ): 1,
                            (3 ): 0,
                            (4 ): 0,
                            (5 ): 1,
                            (6 ): 1,
                            (7 ): 0,
                            (8 ): 0,
                            (9 ): 0,
                            (10): 0,
                            (11): 0,
                            (12): 0,
                            (13): 0,
                            (14): 0,
                            (15): 2,
                            (16): 2,
                            (17): 2,
                            (18): 2,
                            (19): 2,
                            (20): 0,
                            (21): 0,
                            (22): 0,
                            (23): 0,
                            (24): 0,
                            (25): 0,
                            (26): 0,
                            (27): 0,
                            (28): 0,
                            (29): 0,
                            (30): 0,
                            (31): 0,
                            (32): 0
                            
                            };
                            
                            InitialUi := DATA{
                             (1 ): 0,
                             (2 ): 0,
                             (3 ): 1,
                             (4 ): 1,
                             (5 ): 0,
                             (6 ): 0,
                             (7 ): 1,
                             (8 ): 1,
                             (9 ): 1,
                             (10): 1,
                             (11): 1,
                             (12): 1,
                             (13): 1,
                             (14): 1,
                             (15): 0,
                             (16): 0,
                             (17): 0,
                             (18): 0,
                             (19): 0,
                             (20): 1,
                             (21): 1,
                             (22): 1,
                             (23): 1,
                             (24): 1,
                             (25): 0,
                             (26): 0,
                             (27): 0,
                             (28): 0,
                             (29): 0,
                             (30): 0,
                             (31): 1,
                             (32): 1
                            
                            };
                            
                            Load := DATA{
                              ('period-01'):  1530.7698,
                              ('period-02'):  1439.3805,
                              ('period-03'):  1370.8386,
                              ('period-04'):  1347.9913,
                              ('period-05'):  1347.9913,
                              ('period-06'):  1370.8386,
                              ('period-07'):  1690.7009,
                              ('period-08'):  1964.8687,
                              ('period-09'):  2170.4944,
                              ('period-10'):  2193.3418,
                              ('period-11'):  2193.3418,
                              ('period-12'):  2170.4944,
                              ('period-13'):  2170.4944,
                              ('period-14'):  2170.4944,
                              ('period-15'):  2124.7998,
                              ('period-16'):  2147.6471,
                              ('period-17'):  2261.8837,
                              ('period-18'):  2284.731,
                              ('period-19'):  2284.731,
                              ('period-20'):  2193.3418,
                              ('period-21'):  2079.1052,
                              ('period-22'):  1896.3267,
                              ('period-23'):  1667.8536,
                              ('period-24'):  1439.3805
                            
                            }
                            */
                        }
                    }
                    Procedure InitializeNeededVariables {
                        Body: {
                            Ui(i,'past') := InitStatus(i);
                            Pi(i,'past') := InitPower(i);
                            
                            ! a = first (CostblockSet);
                            /*
                            CostBlockSet_ele := last(CostBlockSet);
                            CostBlockSet_ele2 := first(CostBlockSet);
                            
                            CostBlockStart(i,CostBlockSet_ele2) := Pmin(i);
                            CostBlockEnd(i,CostBlockSet_ele) := Pmax(i);
                            */
                        }
                    }
                }
            }
            Section TieLine_Input_Data {
                DeclarationSection InterchangeTransaction {
                    Set ItsSet {
                        Text: "FLOWGATE OF INTERCHANGE TRASACTION";
                        Index: its;
                    }
                    StringParameter ItsEName {
                        IndexDomain: (its);
                    }
                    StringParameter ItsCName {
                        IndexDomain: (its);
                    }
                    Parameter ItsTielineList {
                        IndexDomain: (its,tie);
                        Range: binary;
                    }
                    Parameter ItsPowerPlan {
                        IndexDomain: (its,t);
                    }
                    Parameter ItsPowerPrice {
                        IndexDomain: (its,t);
                    }
                }
                DeclarationSection TieLinePara {
                    Parameter tiePmax {
                        IndexDomain: (tie);
                    }
                    Parameter tiePmin {
                        IndexDomain: (tie);
                    }
                    StringParameter tieFrom {
                        IndexDomain: (tie);
                    }
                    StringParameter tieTo {
                        IndexDomain: (tie);
                    }
                    Parameter tiePrice {
                        IndexDomain: (tie,t);
                    }
                    Parameter TMP_tiecost {
                        Definition: sum[(tie,t) , tieCost(tie,t)];
                    }
                }
                DeclarationSection TieLinePlan {
                    Set TieLineFixedPowerSet {
                        SubsetOf: (TieLineSet,Periods);
                    }
                    Parameter TieLineFixedP {
                        IndexDomain: (tie,t) in TieLineFixedPowerSet;
                    }
                }
                DeclarationSection TieLineRunDecomPara {
                    Parameter TieDecomRate {
                        IndexDomain: (tie,t);
                        Default: 1;
                    }
                    Parameter TieIsRun {
                        IndexDomain: (tie,t);
                        Default: 0;
                    }
                }
            }
            Section FlowGateInputData {
                DeclarationSection NormalFlowGate {
                    Set NormalFlowGateSet {
                        Index: nfg;
                    }
                    StringParameter NFGEnglishName {
                        IndexDomain: (nfg);
                    }
                    StringParameter NFGCHineseName {
                        IndexDomain: (nfg);
                    }
                    StringParameter NFGFaultType {
                        IndexDomain: (nfg);
                    }
                    Parameter NFGLimit {
                        IndexDomain: (nfg,t);
                    }
                    Parameter NFGSens {
                        IndexDomain: (ele,nfg,t);
                    }
                    Parameter NFGLoad {
                        IndexDomain: (nfg,t);
                    }
                }
                DeclarationSection GeneratedFLowGate {
                    Set GeneratedFlowGateSet {
                        Index: gfg;
                    }
                    Set GFGParmItem {
                        Index: item;
                        Definition: data { 'Lines', 'FaultType' };
                    }
                    StringParameter GFGList {
                        IndexDomain: (gfg,item);
                    }
                    Parameter GFGLimit {
                        IndexDomain: (gfg);
                    }
                    Parameter GFGPeriodNo {
                        IndexDomain: (gfg);
                        Range: {
                            {1..inf}
                        }
                    }
                    Parameter GFGSens {
                        IndexDomain: (ele,gfg);
                    }
                    Parameter GFGLoad {
                        IndexDomain: (gfg);
                    }
                }
            }
            Section CCUnit_Input_Data {
                DeclarationSection CCUnit_Data {
                    Parameter GSTPmax {
                        IndexDomain: (gst);
                    }
                    Parameter GSTPmin {
                        IndexDomain: (gst);
                    }
                    Parameter NCT {
                        IndexDomain: (ccu);
                        Range: integer;
                    }
                    Parameter NST {
                        IndexDomain: (ccu);
                        Range: integer;
                    }
                    Parameter NMode {
                        IndexDomain: (ccu);
                        Range: {
                            {0..ccMaxMode}
                        }
                    }
                    Parameter ccuPmax {
                        IndexDomain: (ccu);
                    }
                    Parameter CCUMemberList {
                        IndexDomain: (ccu,gst);
                        Range: binary;
                    }
                }
                DeclarationSection CCUConfigData {
                    Parameter MCT {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter MST {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter ModeGTList {
                        IndexDomain: (ccu,m,gt) | val(m) <= NMode(ccu);
                        Range: binary;
                    }
                    Parameter ModeSTList {
                        IndexDomain: (ccu,m,st)| val(m) <= NMode(ccu);
                        Range: binary;
                    }
                    Parameter Reg_mPmax {
                        IndexDomain: (ccu,m);
                    }
                    Parameter Reg_mPmin {
                        IndexDomain: (ccu,m);
                    }
                    Parameter Reg_ccuCostBlockStart {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuCostBlockEnd {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuBaseCost {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuIncCost {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter mMinOnTime {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter mMinOnTimeTemp {
                        IndexDomain: (ccu,m);
                    }
                    Parameter mMinOffTime {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter mMinOffTimeTemp {
                        IndexDomain: (ccu,m);
                    }
                    Parameter mRampUp {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter mRampDown {
                        IndexDomain: (ccu,m) | val(m) <= NMode(ccu);
                    }
                    Parameter CCURunningCost {
                        IndexDomain: (ccu,gst);
                        Range: nonnegative;
                        InitialData: 2000;
                    }
                }
                DeclarationSection TransitionData {
                    Parameter TransMatrix {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                        Range: binary;
                    }
                    Parameter TransCost {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter TransRU {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter TransRD {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter ColdTransCost {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter WarmATransCost {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter WarmBTransCost {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter HotTransCost {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter TransTimeToCold {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                        Range: integer;
                    }
                    Parameter TransTimeToWarmA {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                    Parameter TransTimeToWarmB {
                        IndexDomain: (ccu,m,m2) | val(m) <= NMode(ccu) and val(m2) <= NMode(ccu);
                    }
                }
                DeclarationSection CCU_Init_Status {
                    ElementParameter InitMode {
                        IndexDomain: (ccu);
                        Range: ModeSet;
                    }
                    Parameter InitTime {
                        IndexDomain: (ccu);
                        Range: integer;
                    }
                    Parameter InitP {
                        IndexDomain: (ccu);
                    }
                    Parameter mInitStatus {
                        IndexDomain: (ccu,m);
                        Range: binary;
                    }
                    Parameter mInitPower {
                        IndexDomain: (ccu,m);
                    }
                    Parameter mInitOnTime {
                        IndexDomain: (ccu,m);
                        Range: integer;
                    }
                    Parameter mInitOffTime {
                        IndexDomain: (ccu,m);
                        Range: integer;
                    }
                }
                DeclarationSection CCUHeatCurveData {
                    Parameter ccuHeatBlockStart {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter ccuHeatBlockEnd {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter ccuBaseHeat {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter ccuIncHeat {
                        IndexDomain: (ccu,m,l,t) | val(m) <= NMode(ccu);
                    }
                    Parameter Reg_ccuHeatBlockStart {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuHeatBlockEnd {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuBaseHeat {
                        IndexDomain: (ccu,m,l);
                    }
                    Parameter Reg_ccuIncHeat {
                        IndexDomain: (ccu,m,l);
                    }
                }
                DeclarationSection CCBFuelUsagePara {
                    Parameter CCUHeatRate {
                        IndexDomain: (ccu,t);
                        Range: nonnegative;
                    }
                }
                Procedure CCUModeInitStatusSet {
                    Body: {
                        for(ccu) do
                        
                        
                        
                                mInitStatus(ccu , InitMode(ccu) ) := 1 ;
                        
                                mInitPower(ccu , InitMode(ccu) ) := InitP(ccu) ;
                        
                                !! Correct the Current Mode
                                mInitOffTime(ccu , InitMode(ccu) ) := 0 ;
                                mInitOnTime(ccu , InitMode(ccu) ) := InitTime(ccu);
                        
                        
                                if( InitMode(ccu) = first(ModeSet) ) then
                                        mInitPower(ccu,m) := 0;
                                endif;
                        
                        endfor;
                        
                        
                        
                        
                        Uc(ccu,m,'past') :=  mInitStatus(ccu,m);
                        mP(ccu,m,'past') :=  mInitPower(ccu,m);
                        ccu_ui(ccu,gt,'past') := sum[m, mInitStatus(ccu,m)*ModeGTList(ccu,m,gt)];
                    }
                }
            }
            Section FuelTypePara {
                DeclarationSection FuelPara {
                    Parameter FuelPrice {
                        IndexDomain: (fuel,t);
                    }
                    Parameter FuelHeatRate {
                        IndexDomain: (fuel,t);
                    }
                }
                DeclarationSection MixFuelPara {
                    Parameter SingleFuelPercent {
                        IndexDomain: (mixfuel,fuel);
                    }
                }
                DeclarationSection CCUGasLimitPara {
                    Parameter CCUGasLimit {
                        IndexDomain: (ccu,d);
                    }
                }
            }
            Section ApplicationInputData {
                DeclarationSection UnitFixedOutPut {
                    Set FixedScheduleSet {
                        SubsetOf: (ThermalUnitSet,Periods);
                    }
                    Parameter FixedOutPutPower {
                        IndexDomain: (i,t) in FixedScheduleSet;
                        Range: nonnegative;
                    }
                    Parameter IsTestUnitList {
                        IndexDomain: (i,t);
                        Range: binary;
                    }
                    Set IsTestUnit {
                        SubsetOf: (EleSet,Periods);
                    }
                    Parameter CCUnitModeFixPower {
                        IndexDomain: (ccu,m,t);
                    }
                    Set CCUnitModeFixPowerSet {
                        SubsetOf: (CCUnitSet,ModeSet,Periods);
                    }
                }
                DeclarationSection UnitFixedOnOff {
                    Set FixedOnOffSet {
                        SubsetOf: (EleSet,Periods);
                    }
                    Parameter FixedOnOffList {
                        IndexDomain: (ele ,t) in FixedOnOffSet;
                        Range: binary;
                    }
                    Parameter yi_p {
                        IndexDomain: (ele ,t) in FixedOnOffSet;
                        Range: binary;
                        Definition: {
                            max( 0 , FixedOnOffList(ele,t) - FixedOnOffList(ele,t-1) );
                        }
                        Comment: "xuebike added 20150414";
                    }
                    Parameter zi_p {
                        IndexDomain: (ele ,t) in FixedOnOffSet;
                        Range: binary;
                        Definition: {
                            max( 0 , FixedOnOffList(ele,t-1) - FixedOnOffList(ele,t) );
                        }
                        Comment: "xuebike added 20150414";
                    }
                    Set ModeFixedOnOffSet {
                        SubsetOf: (CCUnitSet,ModeSet,Periods);
                    }
                    Parameter ModeFixedOnOffList {
                        IndexDomain: (ccu,m,t);
                        Range: binary;
                    }
                }
                Procedure FormModeFixedOnOff {
                    Body: {
                        !! CCU 0ne-unit mainteance to mode maintance
                        /*for(ele , t) in FixedOnOffSet | FixedOnOffList(ele,t) = 0 do
                        
                                if(ele in GTSet) then
                        
                                        for(ccu,m) | ModeGTList(ccu,m,ele)=1 do
                                                ModeFixedOnOffSet := ModeFixedOnOffSet + {(ccu,m,t)} ;
                                                ModeFixedOnOffList(ccu,m,t) := 0 ;
                                        endfor;
                        
                                endif;
                        
                        
                                if(ele in STSet) then
                        
                                        for(ccu,m) | ModeSTList(ccu,m,ele)=1 do
                                                ModeFixedOnOffSet := ModeFixedOnOffSet + {(ccu,m,t)} ;
                                                ModeFixedOnOffList(ccu,m,t) := 0 ;
                                        endfor;
                        
                                endif;
                        
                        
                        endfor;
                        */
                        
                        !! CCU 0ne-unit must-run/off to mode must-run/off   MODIFY BY G.J. 2009-12-24
                        
                        for(ele , t) in FixedOnOffSet | FixedOnOffList(ele,t)=0 do
                        
                                if(ele in GTSet) then
                        
                                        for(ccu,m) | ModeGTList(ccu,m,ele)=1 do
                                                ModeFixedOnOffSet := ModeFixedOnOffSet + {(ccu,m,t)} ;
                                                ModeFixedOnOffList(ccu,m,t) := FixedOnOffList(ele,t) ;
                                        endfor;
                        
                                endif;
                        
                        
                                if(ele in STSet) then
                        
                                        for(ccu,m) | ModeSTList(ccu,m,ele)=1 do
                                                ModeFixedOnOffSet := ModeFixedOnOffSet + {(ccu,m,t)} ;
                                                ModeFixedOnOffList(ccu,m,t) := FixedOnOffList(ele,t) ;
                                        endfor;
                        
                                endif;
                        
                        
                        endfor;
                    }
                }
                DeclarationSection UnitReserve {
                    Set UnitReserveSet {
                        SubsetOf: (ThermalUnitSet,Periods);
                    }
                    Parameter UnitReserveList {
                        IndexDomain: (i,t) in UnitReserveSet;
                    }
                }
                DeclarationSection HydroEnergy {
                    Set HydroPlantSet {
                        SubsetOf: EleSet;
                        Index: hdp;
                        Definition: {
                            /*This set need not define here.It is defined in file engset.dat.
                            And the units belonging to the hydroPlant is defined in the file engset_unit.dat*/
                        }
                    }
                    StringParameter HDPEnglishName {
                        IndexDomain: (hdp);
                    }
                    StringParameter HDPChineseName {
                        IndexDomain: (hdp);
                    }
                    Parameter HydroPlantUnitList {
                        IndexDomain: (hdp,i);
                        Range: binary;
                        InitialData: 0;
                    }
                    Parameter HydroEnergyLimit {
                        IndexDomain: hdp;
                        Range: nonnegative;
                    }
                    Parameter HydroEnergyLimitDown {
                        IndexDomain: (hdp);
                    }
                }
                DeclarationSection RegionVoltage {
                    Set RegionVoltageSet {
                        Index: rvs;
                    }
                    StringParameter RVEnglishName {
                        IndexDomain: (rvs);
                    }
                    StringParameter RVChineseName {
                        IndexDomain: (rvs);
                    }
                    Parameter RegionVoltageUnitList {
                        IndexDomain: (rvs,i);
                        Range: binary;
                        InitialData: 0;
                    }
                    Parameter RegionVoltagePowerLimit {
                        IndexDomain: (rvs,t);
                    }
                    Parameter RegionVoltagePowerLimitDown {
                        IndexDomain: (rvs,t);
                    }
                }
                DeclarationSection RegionReserve {
                    Set RegionReserveSet {
                        Index: rrs;
                    }
                    StringParameter RREnglishName {
                        IndexDomain: (rrs);
                    }
                    StringParameter RRChineseName {
                        IndexDomain: (rrs);
                    }
                    Parameter RegionReserveUnitList {
                        IndexDomain: (rrs,i);
                        Range: binary;
                        InitialData: 0;
                    }
                    Parameter RegionReservePowerLimit {
                        IndexDomain: (rrs,t);
                    }
                    Parameter RegionReservePowerLimitDown {
                        IndexDomain: (rrs,t);
                    }
                }
                DeclarationSection ResourceGroup {
                    Set ResourceGroupSet {
                        Text: "NOT Be Used now(2009-12-24), however has E file port for national design";
                        Index: rsc;
                    }
                    StringParameter RSCChineseName {
                        IndexDomain: (rsc);
                    }
                    StringParameter RSCEnglishName {
                        IndexDomain: (rsc);
                    }
                    Parameter ResourceUnitList {
                        IndexDomain: (rsc,i);
                        Range: binary;
                    }
                    Parameter ResourceUp {
                        IndexDomain: (rsc);
                    }
                    Parameter ResourceDown {
                        IndexDomain: (rsc);
                    }
                }
                DeclarationSection EnvironmentGroup {
                    Set EnvironmentGroupSet {
                        Index: env;
                    }
                    StringParameter ENVChineseName {
                        IndexDomain: (env);
                    }
                    StringParameter ENVEnglishName {
                        IndexDomain: (env);
                    }
                    Parameter EnvironmentUnitList {
                        IndexDomain: (env,i);
                        Range: binary;
                    }
                    Parameter SO2Up {
                        IndexDomain: (env);
                    }
                    Parameter CO2Up {
                        IndexDomain: (env);
                    }
                    Parameter NOXUp {
                        IndexDomain: (env);
                    }
                    Parameter OEmUp {
                        IndexDomain: (env);
                    }
                }
            }
        }
        Section Solution {
            Procedure MainExecution {
                Body: {
                    EmptyAllIdentifiers;!xuebike edit 20150414.
                    
                        Data_Init_by_Hands;
                    
                    
                    
                    ! ReadXlsData;
                    
                    ORG_Load(t):=sum[nd,BusLoad(nd,t)];
                     CopyFirstPrdPTDFAndLossData;
                    
                     Data_Check;
                    if(IsOpt=1) then
                       FormConstSet;
                       SCUCInit;
                    
                       if EdMode=0 then !scuc lmp calculation:first calculate uc then calculate ed.!xuebike edited 20160720 pi
                          solve UCFeeLeast;
                    
                          !!write out the uc result.
                          e_scuc_result_out;
                    
                          !!refresh the unit onoff status according to the uc result.
                          !empty LMPSolutionConsSet;
                          FormConstSet;
                          SCUCInit_Again;
                          solve FeeLeast;
                          e_file_out;
                       elseif EdMode=1 then !sced lmp calculate: calculate ed directly.!xuebike edited 20160720
                          solve FeeLeast;
                          e_file_out;
                       endif;
                    endif;
                }
            }
            Procedure SCUCInit {
                Body: {
                        for (i,t)|(i,t) in FixedOnOffSet do
                    
                            Ui(i,t).nonvar := 1;
                    	Ui(i,t) := FixedOnOffList(i,t);
                    
                    	if(t>'past') then
                    		yi(i,t) := max( 0 , Ui(i,t) - Ui(i,t-1) );
                            	zi(i,t) := max( 0 , Ui(i,t-1) - Ui(i,t) );
                            endif;
                        endfor;
                }
                Comment: {
                    "!xuebike edit 20150414"
                }
            }
            Procedure SCUCInit_Again {
                Body: {
                        for (i,t) do
                    
                            Ui(i,t).nonvar := 1;
                    
                    	if(t>'past') then
                    		yi(i,t) := max( 0 , Ui(i,t) - Ui(i,t-1) );
                            	zi(i,t) := max( 0 , Ui(i,t-1) - Ui(i,t) );
                            endif;
                        endfor;
                }
            }
            Procedure EmptyAllIdentifiers {
                Body: {
                    !empty AllIdentifiers;
                    empty  LMPSolutionConsSet;
                }
                Comment: {
                    "!xuebike edit 20150414"
                }
            }
            Procedure Data_Init_by_Hands {
                Body: {
                    !Path_in := ".\\16384101_312000165_scuc";
                    
                    !Path_in := ".\\16384101_312000165_scuc_control_is_zero";
                    
                    !!Path_in := ".\\16384103_20120926_succ";
                    
                    !GFG_path_in := ".\\16384102_312000448_scuc\\2";
                    Path_in :=".\\Input";
                    
                    Path_out := ".\\Output";
                    Data_check_path :=".\\Output";
                    
                    
                    Data_Init;
                }
            }
            Procedure FormSCUCConstraints {
                Body: {
                    empty SCUCConstraintsSet;
                    !C.H.H 2012-10-10
                    if IsNFG then
                            SCUCConstraintsSet +=
                                    data{
                                            NormalFlowGateConstraints
                                            !,NFGCons !xuebike edit 20150422
                                            !GeneratedFlowGateConstraints ,
                                            !GFGCons
                                           } ;
                    endif;
                    
                    
                    
                    if IsMaxGroupInjection then
                            SCUCConstraintsSet +=
                                    data{
                                             !! RegionVoltagePowerConstraints,
                                            ItsNetPmaxPowerConstraint,
                                            RegionVoltagePowerConstraints_Down
                                         } ;
                    endif;
                    
                    SCUCConstraintsSet +=
                    data
                       {
                    
                       !! totalcost
                       TieLineFixedPowerCons       ,!!xuebike 2014.09.02 for tieline optimiazation
                    
                       !FixedUi                      ,   !!MODIFY BY GJ 2009-12-17
                       FixedPower                  ,!!xuebike 2014.09.02 for tieline optimiazation
                    
                       OutagePmaxPowerConstraints, OutagePminPowerConstraints,!!xuebike 2014.09.02 for tieline optimiazation
                    
                      /* C.H.H 2012-10-10
                         ModeFixedOnOffConstraints  ,
                        ModeFixedPowerConstraints ,
                      */
                        fixedOnOffConstraints,!!xuebike 2014.09.02 for tieline optimiazation
                    
                    
                    
                    
                    
                    
                        !! UnitReserveConstraints       ,
                    
                        !! Energy Group
                        HydroEnergyConstraints_Up       ,    HydroEnergyConstraints_Down  !!xuebike 2014.09.02 for tieline optimiazation
                    /*
                        !! Power Group
                        RegionVoltagePowerConstraints,    RegionVoltagePowerConstraints_Down      ,
                    
                        !! reserve Group
                        RegionReservePowerConstraints,     RegionReservePowerConstraints_Down
                    
                    */
                    
                    
                     }
                    
                    
                    + SystemConstraintsSet
                    + UCConstraintsSet
                    ! C.H.H  2012-10-10  CCUConstraintsSet
                    +TieLineConstraintsSet
                    ! + ItsConstraintsSet;
                    
                    +ZJCommonConsSet
                    +PowerBiasConsSet;
                    
                    
                    
                    
                    
                    if IsMultiStartUp then
                            SCUCConstraintsSet +=
                            data{
                                    !!********   CCU Unit multistartup cost ***********   Z.Y.T.  & G.J. 2010-4-20
                                   InitCCUCold1Trans4CostConstraint,
                                    InitCCUWarmA1Trans4CostConstraint,
                                    InitCCUWarmB1Trans4CostConstraint,
                                    CCUCold1Trans4CostConstraint,
                                    CCUWarmA1Trans4CostConstraint,
                                    CCUWarmB1Trans4CostConstraint,
                                    InitCCUCold2Trans5CostConstraint,
                                    InitCCUWarmA2Trans5CostConstraint,
                                    InitCCUWarmB2Trans5CostConstraint,
                                    CCUCold2Trans5CostConstraint,
                                    CCUWarmA2Trans5CostConstraint,
                                    CCUWarmB2Trans5CostConstraint,
                                    InitCCUCold4Trans6CostConstraint,
                                    InitCCUWarmA4Trans6CostConstraint,
                                    InitCCUWarmB4Trans6CostConstraint,
                                    CCUCold4Trans6CostConstraint,
                                    CCUWarmA4Trans6CostConstraint,
                                    CCUWarmB4Trans6CostConstraint,
                                    InitCCUCold5Trans6CostConstraint,
                                    InitCCUWarmA5Trans6CostConstraint,
                                    InitCCUWarmB5Trans6CostConstraint,
                                    CCUCold5Trans6CostConstraint,
                                    CCUWarmA5Trans6CostConstraint,
                                    CCUWarmB5Trans6CostConstraint,
                                    CCUCold3Trans6CostConstraint
                            };
                    
                    
                    endif;
                }
            }
            Procedure Data_Init {
                Body: {
                    control_inf_input_ext(path_in);
                    CostBlockSet := ElementRange( 1, NS );
                    
                    element_input_ext(Path_in);
                    
                     IsOPT := 1 ;
                    
                    
                    
                    !!******************* Input The Nop Fix Power and Status ***************
                    ! C.H.H. 2012-10-10 NopFix_Init ;
                    
                    
                    
                    
                    !!******************* Input the Load *******************
                    Load_Init ;
                    !Load(t) := Load(t)-100;
                    !Load(t) := Load(t) - 20 ;
                    !Load(t) := 107 ;
                    
                     PeriodDefine_Init;
                    
                    
                    !! ******************* Input the Ele Initail State Added by G.J. 2010-1-7 *******************
                    
                    Common_InitialState_Init;
                    
                    
                    
                    
                    
                    !! ******************* Input the TUnit data *******************
                    
                    TUnitGeneral_Init ;
                    ! C.H.H. 2012-10-10 UnitPowerLimitTemp_Init ;
                    
                    !!IsMultiCost := 0 ;
                    UnitCost_Init ;!xuebike commented at 2014.09.01
                    
                    UnitTimeStartCost_Init; !xuebike commented at 2014.09.01
                    
                    UnitPrice_Init;
                    
                    UnitTimeStartPrice_Init;
                    
                    !!###############xuebike added 20160215 to support Price Clearing and Cost Clearing.
                     if  (ClearingMode=0)then!PriceClearing
                      CostBlockStart(i,l,t):=PriceBlockStart(i,l,t);
                      CostBlockEnd(i,l,t):=PriceBlockEnd(i,l,t);
                      UnitBaseCost(i,l,t):=UnitBasePrice(i,l,t);
                      UnitIncCost(i,l,t):=UnitIncPrice(i,l,t);
                      Time_ColdStartCost(i,t):=Time_ColdStartPrice(i,t);
                    elseif(ClearingMode=1)then !CostClearing
                      CostBlockStart(i,l,t):=CostBlockStart(i,l,t);
                      CostBlockEnd(i,l,t):=CostBlockEnd(i,l,t);
                      UnitBaseCost(i,l,t):=UnitBaseCost(i,l,t);
                      UnitIncCost(i,l,t):=UnitIncCost(i,l,t);
                      Time_ColdStartCost(i,t):=Time_ColdStartCost(i,t);
                    endif;
                    !!###############
                    
                    
                    !ThermalOS_UnitPowerLimitTemp_Init ;
                    
                    !!InitialState_Init ;
                    Thermal_ele_initialState_Init ;
                    
                    InitializeNeededVariables ;
                    
                    ! C.H.H. 2012-10-10 UnitReducePower_Init; !!for CCA reduce power.
                    
                    
                    
                    
                    !! ******************* Input the CCUnit data *******************
                     /*  C.H.H. 2012-10-10
                    CCUnitGeneral_Init ;
                    CCUnitConfig_Init ;
                    CCUnitCost_Init ;
                    CCUnitTrans_Init ;       !! TransMatrix and Include static transcost
                    
                    Time_CCUnitTrans_Init ;  !! for CCU time trans cost
                    CCUnitModeMember_Init ;
                    CCUnitGTST_Init;
                    CCUnitModePowerLimitTemp_Init ;
                    CCUnitInit_Init ;  !! not read from E-file, caculate from ele_inital
                    CCUnitModeFixPowerInit; !!for ccu mode fix power. Added by Zh.Y.T 2010-3-24
                    CCUnitModeFixOnOffInit; !!for ccu mode fix on off. Added by Zh.Y.T. 2010-3-24
                    CCUModeOffTimeInit; !!Added By Zh.Y.T. 2010-3-30
                    CCUGasLimitInPut;   !!Added By Zh.Y.T. 2011-1-20
                    CCUGasHeatRateInit; !!Added By Zh.Y.T. 2011-1-20
                    CCUnitHeat_Init;  !!Added By Zh.Y.T. 2011-1-20
                    
                    **/
                    !! ******************* Input the TieLine data **********************
                    
                    !TieLine_Init ;
                    !TieLineCost_Init ;
                    !TieLineFixPower_Init ; !!xuebike 2013.01.21 for tieline optimiazation
                    /*
                    TieLineRunDecomPara_Init;  !! ADDED BY G.J. 2009-11-24
                    
                    !!******************** Input the ITS data *************************
                    ItsDataInput(Path_in) ;
                    ItsTieList_Init ;
                    ItsLimit_Init ;
                    ItsPlan_Init ;
                    
                    ItsPowerLimitTemp_Init;
                    
                    ItsPowerLimitNet_Init;  !! Added by G.J. 2010-01-05
                    */
                    
                    
                    
                    
                    !! ******************** ADDED 2009-12-17 G.J. ZYT*****************************
                    !*  C.H.H. 2012-10-10
                    !if IsNFG then
                     ! NFG_Init;
                      /*
                      Calculate_ccu_sens ;
                      */
                    !endif;
                    !UnitFixedOutPut_Init;
                    
                    !UnitFixedOnOff_Init;   !!  must-on/off Unit from E-file "tunit_fix_s.dat"; G.J. 2010-1-21
                    
                    
                    
                    !! ******************* Input the fiex onof  for other Constraints data *******************
                    /*  C.H.H. 2012-10-10
                    UnplanedFix_Init;
                    
                    EnvironmentFixedOnOff_Init;
                    
                    ResourceFixedOnOff_Init;
                    
                    */
                    
                    !!******************** Input the Energy Group data ****************
                    
                    
                    !HydroEnergy_Init ;
                    /*
                    CCUEnergy_Input_Init ;
                    ItsEnergy_Input_Init ;
                    
                    
                    
                    !!******************** Input the Power Group data ****************
                    RegionVoltage_Init ;
                    
                    
                    
                    
                    !!******************** Input the Reserve Group data ****************
                    !! RegionReserve_Init ;
                    
                    
                    
                    !!******************** Input the Resourcr Group data ****************
                    ResourceGroup_Init ;
                    
                    
                    !!******************** Input the Environment Group data ****************
                    EnvironmentGroup_Init
                    
                    */
                    
                    Pmax(i,t) := Reg_Pmax(i);
                    Pmin(i,t) := Reg_Pmin(i);
                    /*  C.H.H. 2012-10-10
                    mPmax(ccu,m,t) := Reg_mPmax(ccu,m) ;
                    mPmin(ccu,m,t) := Reg_mPmin(ccu,m) ;
                    
                    
                    if IsCaseSequence = 0 then
                    
                         Data_Assign_Through_Control_Para ;
                    
                    endif;
                    
                    
                    FormModeFixedOnOff ;  !! Form CCU fiexed on/off  G.J. 2010-1-21
                    
                    if IsRunningCost = 0 then
                            for (ccu,gst) do
                                    CCURunningCost(ccu,gst) := 0;
                            endfor;
                    endif;
                    if IsEsCost = 0 then
                            for (ccu,m,m2) do
                                    ColdTransCost(ccu,m,m2) := 0;
                                    WarmATransCost(ccu,m,m2) := 0;
                                    WarmBTransCost(ccu,m,m2) := 0;
                                    HotTransCost(ccu,m,m2) := 0;
                            endfor;
                    endif;
                    
                    */
                    
                    
                    !TieDirection_Init;
                    
                    
                    !CalTotalCap;!xuebike edit 20150620
                    
                     !! Move it from Data_Assign_Through_Control_Para to here G.J. 2010-1-23
                    
                    !!lmp,pi
                    pNode_Init;
                    Line_Init;
                    BusLoad_Init;
                    PtdfSens_Init;
                    SysLossPenaltyFactor_Init;
                    SysTotalLoss_Init;
                    NdUnitList_Init;
                }
            }
            Procedure Data_Check {
                Body: {
                    IsOpt :=1;
                    
                    put Erro_Information_file;
                    Erro_Information_file.pagewidth := 5000;
                    put "********************* !!! Erro Information !!!!!!!!!!!!!!!***********************",/;
                    
                    ! ******************* Check the Load data **********************
                    
                    for t do
                            block
                                    if Load(t) <= 0 then
                                            IsOpt :=0;
                                            put "Fatal!!!"," ",Load_Time(t)," ","Load = ",load(t),",MainExcution over",/;
                                            !break;
                                    endif;
                                    if sum[i| FixedOnOffList(i,t) <> 0 and not (i,t)  in FixedScheduleSet,Pmax(i,t)] + sum[i| FixedOnOffList(i,t) <> 0 and (i,t) in FixedScheduleSet,Pi(i,t)]  < load(t) then
                                    endif;
                    
                            endblock;
                    endfor;
                    
                    ! ******************* Check the Pmin & Pmax data **********************
                    for (i,t) do
                            block
                                    if (Pmin(i,t) > Pmax(i,t)) then
                                            IsOpt :=0;
                                            put "# Fatal!!!"," ",cName(i)," ",Load_Time(t)," ,the maximum power is",Pmax(i,t),"and the minimum Power is",Pmin(i,t),"the maximum power is smallar than the minimum power,MainExcution over",/;
                                    endif;
                            endblock;
                    
                    
                    endfor;
                    !******************** check the Fixed on off  ***********************
                    for (i,t)   do
                            block
                            if  EnvironmentUnitOffList(i,t) <> ResourceUnitOnOffList(i,t)| (i,t) in ResourceUnitOnOffset and (i,t) in EnvironmentUnitOffSet   then
                                    IsOpt :=0;
                                    put "Fatal Erro!!! ",Load_Time(t),"The Resource Constraint required that the status of ",cName(i)," is ",ResourceUnitOnOffList(i,t),/;
                                    put "but the Enviroment constarint required that the status of ",cName(i)," is ",EnvironmentUnitOffList(i,t),/;
                            endif;
                    
                            if  UnPlanedMaintenaceList(i,t) <> ResourceUnitOnOffList(i,t)| (i,t) in UnPlanedMaintenanceSet and (i,t) in ResourceUnitOnOffset   then
                                    IsOpt :=0;
                                    put "Fatal Erro!!! ",Load_Time(t),"The Operation Constraint required that the status of ",cName(i)," is ",UnPlanedMaintenaceList(i,t),/;
                                    put "but the Resource constarint required that the status of ",cName(i)," is ",ResourceUnitOnOffList(i,t),/;
                            endif;
                    
                            if  UnPlanedMaintenaceList(i,t) <> EnvironmentUnitOffList(i,t)| (i,t) in UnPlanedMaintenanceSet and (i,t) in EnvironmentUnitOffSet   then
                                    IsOpt :=0;
                                    put "Fatal Erro!!! ",Load_Time(t),"The Operation Constraint required that the status of ",cName(i)," is ",UnPlanedMaintenaceList(i,t),/;
                                    put "but the Enviroment constarint required that the status of ",cName(i)," is ",EnvironmentUnitOffList(i,t),/;
                            endif;
                            endblock;
                    
                    endfor;
                    
                    !*************************************  check the fixed power ********************************************
                    for (i,t)|(i,t) in FixedScheduleSet and not ((i,t) in IsTestUnit) do
                    
                            if FixedOutPutPower(i,t) > 0 and FixedOutPutPower(i,t) < Pmin(i,t) then
                                    IsOpt := 0;
                                    put "Erro!!! The fixed power is smaller than the mimimum power!!!",/;
                                    put formatstring("%e",i)," ",load_time(t)," , The fixed power is",FixedOutPutPower(i,t),"and the minimum power is",Pmin(i,t),/;
                            endif;
                            if FixedOutPutPower(i,t) > Pmax(i,t) then
                                    IsOpt := 0;
                                    put "Erro!!! The fixed power is bigger than the maximum power!!!",/;
                                    put formatstring("%e",i)," ",load_time(t)," , The fixed power is",FixedOutPutPower(i,t),"and the maximum power is",Pmax(i,t),/;
                            endif;
                    
                            if(((i,t) in FixedScheduleSet) and ((i ,t) in FixedOnOffSet)) then
                                    if (FixedOutPutPower(i,t) > 0 and FixedOnOffList(i,t)=0) or  (FixedOutPutPower(i,t) = 0 and FixedOnOffList(i,t)=1) then
                                            IsOpt:=0;
                                            put formatstring("Error!! %e",i)," ",load_time(t)," , The fixed power conflict with the fix UI, FixPower is ",FixedOutPutPower(i,t),"and the fixUI is",FixedOnOffList(i,t),/;
                                    endif;
                            endif;
                    endfor;
                    
                    !************************ check the rampUp and rampDown constraints (sced)********************
                    for i do
                      if ((Pmin(i,'period-1') - InitPower(i)) >  RampUp(i)*PrdMin*InitStatus(i)) and InitStatus(i) = 1 then
                            IsOpt := 0;
                            put formatstring("%e",i)," ",cName(i)," Initial Power =",InitPower(i),",  Min power = ",Pmin(i,'period-1'),", RampUp Power =",RampUp(i)*PrdMin*InitStatus(i)," ",Load_Time('period-1'),
                                 " : Fatal!!!, The Initial power schedule don't satisfy the rampUp constraint, MainExection over!",/;
                      endif;
                      if InitPower(i) - Pmax(i,'Period-1') > RampDown(i)*PrdMin*InitStatus(i) and InitStatus(i) = 1  then
                            IsOpt := 0;
                            put formatstring("%e",i)," ",cName(i)," Initial Power =",InitPower(i)," , Max Power =",Pmax(i,'period-1')," , RampDown Power =", RampDown(i)*PrdMin*InitStatus(i)," ",Load_Time('period-1'),
                                                    " : Fatal!!!, The Initial power schedule don't satisfy the rampDown constraint, MainExection over!",/;
                      endif;
                    endfor;
                    ! *************************  check the initial status and the initiaol power _20101125_  infeasible RampUpconstraints case_time 20101126 *******
                    for i do
                            if InitPower(i) > 0 and InitStatus(i) = 0 then
                                    Isopt := 0;
                                    put Formatstring("%e",i)," ,the initial power is not in accord with the initial status";
                                    put " the initial power is ",InitPower(i)," and the initial status is ",InitStatus(i),", MainExecution over!!",/;
                            endif;
                            if InitPower(i) = 0 and InitStatus(i) = 1 then
                                    IsOpt:=0;
                                    put Formatstring("%e",i)," ,the initial power is not in in accord with the initial status";
                                    put "the initial power is",InitPower(i),"and the initial status is",InitStatus(i),", MainExecution over!!",/;
                            endif;
                    
                            if InitPower(i)> 1.1*Reg_Pmax(i) then
                                    IsOpt:=0;
                                    put Formatstring("Error, %e",i)," ,the initial power is bigger than the 1.1 multiply pmax";
                                    put " the initial power is ",InitPower(i),"and the 1.1 multiply pmax is ",1.1*Reg_Pmax(i),"!!",/;
                            endif ;
                            /*
                            if InitPower(i)< 0.6*Capacity(i) then
                                    put Formatstring("%e",i)," ,the initial power is too lesser ";
                                    put " the initial power is",InitPower(i),"and the check value is",0.6*Capacity(i),"!!",/;
                            endif ;
                            */
                            if InitPower(i)< Reg_Pmin(i) and InitStatus(i) = 1 then
                                    put Formatstring("Error, %e",i)," ,the initial power is less than the pmin";
                                    put " the initial power is",InitPower(i),"and the pmin is",Reg_Pmin(i),"!!",/;
                            endif ;
                    
                            !!********************xuebike edit 20150414
                            if(InitStatus(i)=0 and InitOffTime(i)<>NT) then
                                    IsOpt:=0;
                                    Put Formatstring("%e",i),", the InitOffTime is not equal NT";
                                    put " ,and the NT is:,",NT/;
                            endif;
                    
                            if(InitStatus(i)=1 and InitOnTime(i)<>NT) then
                                    IsOpt:=0;
                                    Put Formatstring("%e",i),", the InitOnTime is not equal NT";
                                    put " ,and the NT is:,",NT/;
                            endif;
                    
                            if(InitStatus(i)=0 and sum[t | t<=element( Periods,( 1+ DTi(i) ) ), FixedOnOffList(i,t)] <>0) then
                                    IsOpt:=0;
                                    Put FormatString("Fatal Error: %e",i)," ,The Given OnOff status violate the InitialOffConstraint!!!!!"/;
                            endif;
                    
                            if(InitStatus(i)=1 and sum[t | t<=element( Periods,(1+ UTi(i) ) and t>(element(Periods,0)) ), (1-FixedOnOffList(i,t))] <>0)then
                                    IsOpt:=0;
                                    Put FormatString("Fatal Error: %e",i)," ,The Given OnOff status violate the InitialRunConstriant!!!!!!"/;
                            endif;
                    
                    
                    endfor;
                    
                    for (i,t)| t>element( Periods,( 1+UTi(i) ) ) do!!xuebike added 20150414
                      if(yi_p(i,t) + sum[ j| j>=t+1 and j<= element(Periods, min(NT, Ord(t,periods)-1+MinOnTime(i)-1 )+1),zi_p(i,j)] >1) then
                        IsOpt:=0;
                        Put FormatString("Fatal Error: %e from %e ",i,t)," ,The Given OnOff status violate the UnitMinUpConstraint!!!!!!"/;
                      endif;
                    
                    endfor;
                    
                    for(i,t)|t>element( Periods,( 1+ DTi(i) )) do !!xuebike added 20150414
                      if(zi_p(i,t) + sum[ k| k>=t+1 and k<= element(Periods, min(NT, Ord(t,periods)-1+MinOffTime(i)-1 )+1 ),yi_p(i,k)] >1) then
                        IsOpt:=0;
                        Put FormatString("Fatal Error: %e from %e",i,t)," ,The Given OnOff status violate the UnitMinUpConstraint!!!!!!"/;
                      endif;
                    endfor;
                    
                    for hdp do !!xuebike added 20150520
                      tempFloat:=0;
                      tempFloat1:=0;
                    
                      if(HydroEnergyLimitDown(hdp)>HydroEnergyLimit(hdp)) then
                         IsOpt:=0;
                         put Formatstring("Fatal Error!! HydroPlant %e",hdp)," ,energy down limit is bigger than up limit, down limit is: ",HydroEnergyLimitDown(hdp)," and up limit is: ",HydroEnergyLimitDown(hdp),/;
                      endif;
                    
                      for i do
                        if HydroPlantUnitList(hdp,i)=1 then
                           for t| t >= 'period-1' do
                             if((i,t) in FixedOnOffSet) then
                                tempFloat:=tempFloat+FixedOnOffList(i,t)*Reg_Pmax(i)*PrdMin / 60;
                                tempFloat1:=tempFloat1+FixedOnOffList(i,t)*Reg_Pmin(i)*PrdMin / 60;
                             else
                                tempFloat:=tempFloat+Reg_Pmax(i)*PrdMin / 60;
                                !tempFloat1:=tempFloat1+Reg_Pmin(i)*PrdMin / 60;
                             endif;
                    
                           endfor;
                    
                        endif;
                      endfor;
                      if(tempFloat<HydroEnergyLimitDown(hdp)) then
                        IsOpt:=0;
                        put Formatstring("Fatal Error!! HydroPlant %e",hdp)," ,max energy is less than energy down limit,the max energy is: ",tempFloat," and energy down limit is: ",HydroEnergyLimitDown(hdp),/;
                      endif;
                    
                      if(tempFloat1>HydroEnergyLimit(hdp)) then
                        IsOpt:=0;
                        put Formatstring("Fatal Error!! HydroPlant %e",hdp)," ,min energy is exceed energy up limit HydroEnergyLimit,the min energy is: ",tempFloat1," and up limit is: ",HydroEnergyLimit(hdp),/;
                      endif;
                    endfor;
                    
                    
                    for i do
                            if CostBlockStart(i,Element(CostBlockSet,1),Element(Periods,2))>Reg_Pmin(i) then
                               IsOpt:=0;
                               put Formatstring("Error!!   %e",i)," ,start cost block power  is bigger than the Reg_Pmin",/;
                            endif;
                    
                            if CostBlockEnd(i,Element(CostBlockSet,NS),Element(Periods,2))<Reg_Pmax(i) then!xuebike edit 20150520
                               !IsOpt:=0;
                               put Formatstring("Error!!   %e",i)," ,end cost block power  is less than the Reg_Pmax",/;
                            endif;
                    endfor;
                    
                    for (i,l)|l>Element(CostBlockSet,1) do
                            if CostBlockStart(i,l,Element(Periods,2))<CostBlockEnd(i,l-1,Element(Periods,2)) then
                               IsOpt:=0;
                               put Formatstring("Error!!   %e",i)," ,the  cost block start power  is less than the previous block end power",/;
                            endif;
                    endfor;
                    
                    for (i,l) do
                            if CostBlockStart(i,l,Element(Periods,2))>CostBlockEnd(i,l,Element(Periods,2)) then
                               IsOpt:=0;
                               put Formatstring("Error!!   %e",i)," ,the  cost block start power  is large than the  block end power",/;
                            endif;
                    
                            if CostBlockEnd(i,l,Element(Periods,2))=0 then
                               IsOpt:=0;
                               put Formatstring("Error!!   %e",i)," ,the  cost block start power  and the  block end power is zero",/;
                            endif;
                    endfor;
                    
                    !!**************xuebike added at 20160127 for check bid data!!!
                    for (i,l,t) do
                    	if(UnitIncCost(i,l,t)<0)then
                    		IsOpt:=0;
                    		put Formatstring("Fatal Error!! %e %e %e",i,l,t)," ,the  UnitIncCost is less than zero the UnitIncCost is",UnitIncCost(i,l,t),/;
                    	endif;
                    endfor;
                    
                    for t|t>=element(Periods,2) do
                    	for (i,l)|l>Element(CostBlockSet,1) do
                    		if (UnitIncCost(i,l,t)< UnitIncCost(i,l-1,t)) then
                    		IsOpt:=0;
                    		put Formatstring("Error!!  UnitIncCost(%e,%e,%e)",i,l,t)," is less than ",FormatString("UnitIncCost(%e,%e,%e)",i,l-1,t);
                    		put Formatstring(" and UnitIncCost(%e,%e,%e)",i,l,t)," is ",UnitIncCost(i,l,t)," ",FormatString("UnitIncCost(%e,%e,%e)",i,l-1,t),"is ",UnitIncCost(i,l-1,t),/;
                    		endif;
                    	endfor;
                    endfor;
                    
                    
                    for t do
                    	tempFloat:=0;
                    	tempFloat1:=0;
                    	for i do
                    		tempFloat:=tempFloat + CostBlockStart(i,first(CostBlockSet),t)+sum [l, ( CostBlockEnd(i,l,t) - CostBlockStart(i,l,t) )];
                    	endfor;
                    
                    	for tie do
                           		tempFloat1:=tempFloat1 + TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      	endfor;
                      	tempFloat1:=tempFloat1+Load(t);
                    
                      	if(tempFloat<tempFloat1) then
                      		IsOpt:=0;
                      		put Formatstring("Fatal Error!! %e ",t)," ,the sum of all units bid block can't satisfy the load !! the sum of all units bid Block  is",tempFloat ," and the load plus the tieline fix power is ",tempFloat1,/;
                      	endif;
                    endfor;
                    !!**************endof xuebike added at 20160127 for check bid data!!!
                    
                    for tie do
                       for t do
                          if(TieLineFixedP(tie,t)>tiePmax(tie)) then
                             IsOpt:=0;
                             put formatstring("Error,the fixPower exceeds the PmaxLimit! %e",tie)," ",load_time(t)," , The tie fixed power is",TieLineFixedP(tie,t),",and the maximum tie power is",tiePmax(tie),/;
                          endif;
                    
                          if(TieLineFixedP(tie,t)<tiePmin(tie))then
                            IsOpt:=0;
                            put formatstring("Error,the fixPower exceeds the PminLimit! ! %e",tie)," ",load_time(t)," , The tie fixed power is",TieLineFixedP(tie,t),",and the minimum tie power is",tiePmin(tie),/;
                          endif;
                    
                       endfor;
                    endfor;
                    
                    for t do
                      tempFloat:=0;
                      for tie do
                           tempFloat:=tempFloat + TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      endfor;
                    
                      for i do
                         if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                           tempFloat:=tempFloat + ThermalOS_Pmax_Temp(i,t);
                         else
                           tempFloat:=tempFloat + Pmax(i,t);
                         endif;
                      endfor;
                    
                      if(tempFloat<Load(t)) then
                         put formatstring("Error,Tie Fix Power and All Unit MaxP can not supply the load")," ",load_time(t),",total supply is: ",tempFloat,",and the load is ",Load(t),/;
                      endif;
                    endfor;
                    
                    for t do
                      tempFloat:=0;
                      for tie do
                           tempFloat:=tempFloat + TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      endfor;
                    
                      for i do
                            if((i,t) in FixedOnOffSet) then
                              if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                              	tempFloat:=tempFloat+ThermalOS_Pmin_Temp(i,t)*FixedOnOffList(i,t);
                              else
                              	tempFloat:=tempFloat+Pmin(i,t)*FixedOnOffList(i,t);
                              endif;
                    
                            endif;
                      endfor;
                      if(tempFloat>Load(t)) then
                         IsOpt:=0;
                         put formatstring("Error,Tie Fix Power plus FixOn unit exceed the load")," ",load_time(t),",total supply is:",tempFloat," ,and the load is ",Load(t),/;
                      endif;
                    endfor;
                    
                    for t do
                      tempFloat:=0;
                      for tie do
                        tempFloat:=tempFloat + TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      endfor;
                    
                      for i|(i,t) in FixedScheduleSet do
                         tempFloat:=tempFloat + FixedOutPutPower(i,t);
                      endfor;
                    
                      if(tempFloat>Load(t)) then
                         IsOpt:=0;
                         put formatstring("Error,Tie Fix Power and unit FixPower exceed the load")," ",load_time(t),",total supply is: ",tempFloat,",and the load is ",Load(t),/;
                      endif;
                    endfor;
                    
                    for t|t>=element(Periods,2) do !xuebike edit 20150520
                      tempFloat:=0;
                      for tie do
                        tempFloat:=tempFloat+TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      endfor;
                    
                      for i do
                        if(t<=element( Periods,(1+ UTi(i) ))) then
                             if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                              	tempFloat:=tempFloat+ThermalOS_Pmin_Temp(i,t);
                             else
                           		tempFloat:=tempFloat +Reg_Pmin(i);
                           	 endif;
                        endif;
                    
                      endfor;
                    
                      if(tempFloat>Load(t)) then
                         IsOpt:=0;
                         put formatstring("Error,Tie Fix Power and MustRun Unit Power exceed the load")," ",load_time(t),",total supply is: ",tempFloat,",and the load is ",Load(t),/;
                      endif;
                    endfor;
                    
                    for t do!xuebike edit 20150520
                       tempFloat:=0;
                       for tie do
                         tempFloat:=tempFloat + TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                       endfor;
                    
                       for i do
                         if((i,t) in FixedScheduleSet) then
                            tempFloat:=tempFloat + FixedOutPutPower(i,t);
                         elseif((i,t)in FixedOnOffSet)then
                             if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                              	tempFloat:=tempFloat+FixedOnOffList(i,t)*ThermalOS_Pmax_Temp(i,t);
                             else
                         		tempFloat:=tempFloat+FixedOnOffList(i,t)*Reg_Pmax(i);
                         	 endif;
                         else
                        	  if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                              	tempFloat:=tempFloat+ThermalOS_Pmax_Temp(i,t);
                              else
                            	tempFloat:=tempFloat + Reg_Pmax(i);
                              endif;
                         endif;
                       endfor;
                    
                      if(tempFloat<Load(t)) then
                        IsOpt:=0;
                         put formatstring("Error,Tie Fix Power plus unit MaxPower(FixPower) less than the load")," ",load_time(t),",total supply is: ",tempFloat,",and the load is ",Load(t),/;
                      endif;
                    
                    endfor;
                    
                    
                    for i do !!******************xuebike edit 20150520
                      for t|t<=element( Periods,(1+ UTi(i) )) and t>=element(Periods,2) do
                         if((i,t) in FixedScheduleSet) then
                            if(InitStatus(i)=1 and FixedOutPutPower(i,t) <=0)then
                                    IsOpt:=0;
                                    Put FormatString("Fatal Error: %e, %e",i,t)," ,The Given FixPower violate the InitialRunConstriant!!!!!!"/;
                            endif;
                         endif;
                      endfor;
                    endfor;
                    
                    for i do !!******************xuebike edit 20150520
                      for t|t<=element( Periods,(1+ DTi(i) )) and t>=element(Periods,2) do
                         if((i,t) in FixedScheduleSet) then
                            if(InitStatus(i)=0 and FixedOutPutPower(i,t) >0)then
                                    IsOpt:=0;
                                    Put FormatString("Fatal Error: %e, %e",i,t)," ,The Given FixPower violate the InitialOffConstriant!!!!!!"/;
                            endif;
                         endif;
                      endfor;
                    endfor;
                    
                    for t|t>=element(Periods,2) do !xuebike edit 20150520
                      tempFloat:=0;
                      for tie do
                        tempFloat:=tempFloat+TieLineFixedP(tie,t)*tieline_fix_direction(tie,t);
                      endfor;
                    
                      for i do
                        if((i,t) in FixedScheduleSet) then
                          tempFloat:=tempFloat + FixedOutPutPower(i,t);
                        endif;
                        if((not (i,t)in FixedScheduleSet) and InitStatus(i)=1 and t<=element( Periods,(1+ UTi(i) )))then
                        	  if ThermalOS_IsExist_Pmax_Temp(i,t) = 1 then
                              	tempFloat:=tempFloat+ThermalOS_Pmin_Temp(i,t);
                              else
                           		tempFloat:=tempFloat +Reg_Pmin(i);
                           	  endif;
                        endif;
                    
                      endfor;
                      if(tempFloat>Load(t)) then
                         IsOpt:=0;
                         put formatstring("Error,Tie Fix Power Plus FixPower and MustRun Unit Power exceed the load")," ",load_time(t),",total supply is: ",tempFloat,",and the load is ",Load(t),/;
                      endif;
                    endfor;
                    
                    for i do!xuebike edit 20150520
                      for t do
                         tempFloat:=CostBlockStart(i,first(CostBlockSet),t);
                         for l do
                            tempFloat:=tempFloat+ CostBlockEnd(i,l,t) - CostBlockStart(i,l,t);
                         endfor;
                         if((i,t) in FixedScheduleSet) then
                            if(tempFloat <FixedOutPutPower(i,t)) then
                              IsOpt:=0;
                              put formatstring("Error,the Cost Curve Segment total power  is less than FixPower! %e,%e",i,t)," , The total power is",tempFloat,",and the unit fix power is",FixedOutPutPower(i,t),/;
                            endif;
                         endif;
                      endfor;
                    endfor;
                    
                    for i do!xuebike edit 20150520
                       if Reg_PMin(i)<0 then
                          IsOpt:=0;
                           put formatstring("Fatal Error, Reg_PMin<0 ! %e",i)," ,Reg_PMin is:",Reg_PMin(i),/;
                       endif;
                    
                       if Reg_Pmax(i)<0 then
                           IsOpt:=0;
                           put formatstring("Fatal Error, Reg_Pmax<0 ! %e",i)," ,Reg_Pmax is:",Reg_Pmax(i),/;
                       endif;
                    
                       if Capacity(i)<0 then
                           IsOpt:=0;
                           put formatstring("Fatal Error, Capacity<0 ! %e",i)," ,Capacity is:",Capacity(i),/;
                       endif;
                       if RampUp(i)<0 then
                           IsOpt:=0;
                           put formatstring("Fatal Error, RampUp<0 ! %e",i)," ,RampUp is:",RampUp(i),/;
                       endif;
                       if RampDown(i)<0 then
                          IsOpt:=0;
                           put formatstring("Fatal Error, RampDown<0 ! %e",i)," ,RampDown is:",RampDown(i),/;
                       endif;
                    
                       if (Capacity(i)<Reg_PMin(i) or Capacity(i)>Reg_PMax(i)) then
                    
                           put formatstring("Fatal Error, Capacity is not between Reg_PMin and Reg_PMax! %e",i)," ,Capacity is:",Capacity(i),"Reg_PMin is:",Reg_PMin(i),"Reg_PMax is:",Reg_PMax(i),/;
                       endif;
                    
                    endfor;
                    
                    
                    for (i,t)|ThermalOS_IsExist_Pmax_Temp(i,t) = 1 do
                      if ThermalOS_Pmax_Temp(i,t)>Reg_Pmax(i) then
                         put Formatstring("Error!! unit  %e",i)," ",load_time(t)," ,ThermalOS_Pmax_Temp is bigger than Reg_Pmax,ThermalOS_Pmax_Temp is ",ThermalOS_Pmax_Temp(i,t)," Reg_Pmax is ",Reg_Pmax(i),/;
                      endif;
                    
                      if ThermalOS_Pmin_Temp(i,t)>=ThermalOS_Pmax_Temp(i,t) and ThermalOS_Pmin_Temp(i,t)>0 then
                         put Formatstring("Error!! unit  %e",i)," ",load_time(t)," ,ThermalOS_Pmin_Temp is bigger than ThermalOS_Pmax_Temp,ThermalOS_Pmin_Temp is ",ThermalOS_Pmin_Temp(i,t)," ThermalOS_Pmax_Temp is ",ThermalOS_Pmax_Temp(i,t),/;
                      endif;
                    endfor;
                    
                    
                    
                    
                    if UnitCostNum<=0 then
                    
                       put Formatstring("Error!! Unit Cost Segment num is Zero,UnitCostNum is "),UnitCostNum,/;
                    endif ;
                    
                    putclose;
                    
                    
                    !**************** warnning information ********************
                    put Warning_Infromation_file;
                    Warning_Infromation_file.pagewidth := 5000;
                    put "******************** !!! Warnning Information !!!!!!!!!!!!!!!***********************",/;
                    
                    ! ******************* Check the Load data **********************
                    for t | t >  'period-1' do
                            if abs(load(t) - load(t-1)) > load(t)*0.1 then
                                    put "The load of system at ",load_time(t)," is ",load(t)," and that at ", load_time(t-1)," is ",load(t-1),". The bias is ",abs(load(t)-load(t-1)),/;
                                    put "The load of system at ",load_time(t), " multiply 0.1 equal to ",load(t)*0.1,/;
                                    put load(t) - load(t-1)," > ",load(t)*0.1,/;
                            endif;
                    endfor;
                    putclose;
                }
            }
            Procedure Calculate_ccu_sens {
                Body: {
                    AS_CCUSens(ccu,m,nfg,t) := 0 ;
                    
                    for(ccu,m,nfg,t) do
                    
                            for(gst) do
                    
                                    if( CCUMemberList(ccu,gst) = 1 and  NFGSens(gst,nfg,t) > 0.000001 ) then
                    
                                            AS_CCUSens(ccu,m,nfg,t) := NFGSens(gst,nfg,t) ;
                    
                                            break ;
                                    endif ;
                    
                            endfor ;
                    
                    endfor ;
                }
            }
            Procedure Calculate_ccu_gfg_sens {
                Body: {
                    AS_CCU_gfg_sens(ccu,m,gfg) := 0 ;
                    
                    for(ccu,m,gfg) do
                    
                            for(gst) do
                    
                                    if( CCUMemberList(ccu,gst) = 1 and  GFGSens(gst,gfg) > 0.000001 ) then
                    
                                            AS_CCU_gfg_sens(ccu,m,gfg) := GFGSens(gst,gfg) ;
                    
                                            break ;
                                    endif ;
                    
                            endfor ;
                    
                    endfor ;
                }
            }
            Section MathmeticModel {
                DeclarationSection SystemBalance {
                    Constraint LoadBalanceConstraint {
                        IndexDomain: t;
                        Definition: {
                            !sum[(ccu,m), mP(ccu,m,t) ]
                            
                            ! C.H.H 2012-10-10
                            sum[i, Pi(i,t)]
                            /*+
                            sum[(ccu,m) , mP(ccu,m,t) ]
                            
                            */
                            +sum[tie , tieline_fix_direction(tie,t)*tieP(tie,t)]
                            
                            
                            = Load(t)
                        }
                    }
                    Constraint ReserveConstraint {
                        IndexDomain: (t);
                        Definition: {
                            Rsv(t) >= Reserve_Up(t)
                            !+sum[wd,Pi(wd,t)]
                            !+ ExpectedWindPower(t) !xuebike added at 2013.8.18.Additional resever for wind with value of the wind forecast power.
                            !+ ExpectedWindPower(t)-sum[wd,Pi(wd,t)]!xuebike added at 2013.8.18.Additional resever for wind with value of the deviation between the forecasting value and the real wind power.
                            
                            !+ 0.2*sum[wd,Pi(wd,t)] !!xuebike added at 2013.8.15. Additional resever for wind with value of the real wind power.
                        }
                    }
                    Constraint ReserveNegConstraint {
                        IndexDomain: (t);
                        Definition: RsvNeg(t) >= Reserve_Down(t);
                    }
                    Variable Rsv {
                        IndexDomain: (t);
                        Definition: {
                            sum[rsvUnit,Ui(rsvUnit,t)*Pmax(rsvUnit,t) - Pi(rsvUnit,t)]
                            !sum[i, Ui(i,t)*Pmax(i,t) - Pi(i,t)]
                            !+sum[(ccu,m) , Uc(ccu,m,t)*mPmax(ccu,m,t) - mP(ccu,m,t)] !xuebike 2013.01.23
                            
                            ! tieline reserver        GJ: 2009-9-18
                        }
                    }
                    Variable RsvNeg {
                        IndexDomain: (t);
                        Definition: {
                            sum[rsvUnit, Pi(rsvUnit,t) - Pmin(rsvUnit,t)*Ui(rsvUnit,t)]
                            !sum[i, Pi(i,t) - Ui(i,t)*Pmin(i,t)]
                            !+sum[(ccu,m) , mP(ccu,m,t) - Uc(ccu,m,t)*mPmin(ccu,m,t)]
                            
                            ! tieline reserver        GJ: 2009-9-18
                        }
                    }
                }
                DeclarationSection NetworkConstraints {
                    Variable NFGLimitRelax_up {
                        IndexDomain: (nfg,t);
                        Range: nonnegative;
                        Definition: {
                            !xuebike edit 20150422
                        }
                    }
                    Variable NFGLimitRelax_down {
                        IndexDomain: (nfg,t);
                        Range: nonnegative;
                        Comment: {
                            "!xuebike edit 20150422"
                        }
                    }
                    Parameter NFGLimitRelaxPunishCoeff {
                        IndexDomain: nfg;
                        Range: nonnegative;
                    }
                    Parameter AS_CCUSens {
                        IndexDomain: (ccu,m,nfg,t);
                    }
                    Constraint NormalFlowGateConstraints {
                        IndexDomain: (nfg,t);
                        Definition: {
                            !sum[i|abs(NFGSens(i,nfg,t))>0.0, NFGSens(i,nfg,t)* Pi(i,t) ] <= NFGLimit(nfg,t)
                            
                            !sum[i, NFGSens(i,nfg,t)* Pi(i,t) ] + NFGLoad(nfg,t) <= NFGLimit(nfg,t)
                            
                            sum[i, NFGSens(i,nfg,t)* Pi(i,t) ] + sum[tie, NFGSens(tie,nfg,t)*tieP(tie,t)*tieline_fix_direction(tie,t)]+NFGLoad(nfg,t) !xuebike edit 20150422
                            + sum[ (ccu,m) , mP(ccu,m,t)*AS_CCUSens(ccu,m,nfg,t) ]
                            <=
                            NFGLimit(nfg,t)+NFGLimitRelax_up(nfg,t)  !xuebike edit 20150422
                            
                            !when calculate tieline sens,tie power reference direction : power out is positive,power in is negative;
                            !                     and nfgload=sum[load_sense*load], and when calculate load sense power out is positive;
                            !when calculate generation unit sens,unit power reference direction: power in  is positive.
                        }
                    }
                    Constraint NFGCons {
                        IndexDomain: (nfg,t);
                        Definition: {
                            !sum[i, NFGSens(i,nfg,t)* Pi(i,t) ] + NFGLoad(nfg,t) >= -NFGLimit(nfg,t)
                            
                            sum[i, NFGSens(i,nfg,t)* Pi(i,t) ]+ sum[tie, NFGSens(tie,nfg,t)*tieP(tie,t)*tieline_fix_direction(tie,t)] + NFGLoad(nfg,t)!xuebike edit 20150422
                            + sum[ (ccu,m) , mP(ccu,m,t)*AS_CCUSens(ccu,m,nfg,t) ]
                            >= -NFGLimit(nfg,t)-NFGLimitRelax_down(nfg,t)  !xuebike edit 20150422
                        }
                    }
                    Parameter nfg_flow {
                        IndexDomain: (nfg,t);
                        Definition: sum[i, NFGSens(i,nfg,t)* Pi(i,t) ] + NFGLoad(nfg,t);
                    }
                    Parameter AS_CCU_gfg_sens {
                        IndexDomain: (ccu,m,gfg);
                    }
                    Constraint GeneratedFlowGateConstraints {
                        IndexDomain: (gfg);
                        Definition: {
                            !sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ] <= GFGLimit(gfg)
                            
                            !sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ] + GFGLoad(gfg) <= GFGLimit(gfg)
                            
                            sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ]
                            +sum[tie,GFGSens(tie,gfg)*TieP(tie,Element(Periods, GFGPeriodNo(gfg)+1) ) ]
                            +sum[(ccu,m) , mP(ccu,m,Element(Periods, GFGPeriodNo(gfg)+1))*AS_CCU_gfg_sens(ccu,m,gfg)]
                            
                            + GFGLoad(gfg) <= GFGLimit(gfg)
                        }
                    }
                    Constraint GFGCons {
                        IndexDomain: (gfg);
                        Definition: {
                            !sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ] + GFGLoad(gfg) >= -GFGLimit(gfg)
                            
                            sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ]
                            +sum[tie,GFGSens(tie,gfg)*TieP(tie,Element(Periods, GFGPeriodNo(gfg)+1) ) ]
                            +sum[(ccu,m) , mP(ccu,m,Element(Periods, GFGPeriodNo(gfg)+1))*AS_CCU_gfg_sens(ccu,m,gfg)]
                            
                            + GFGLoad(gfg) >= -GFGLimit(gfg)
                        }
                    }
                    Parameter gfg_flow {
                        IndexDomain: (gfg);
                        Definition: sum[i, GFGSens(i,gfg) * Pi(i, Element(Periods, GFGPeriodNo(gfg)+1) ) ] + GFGLoad(gfg);
                    }
                }
                DeclarationSection PlanOutageConstrains {
                    Constraint OutagePmaxPowerConstraints {
                        IndexDomain: (i,t) | ThermalOS_IsExist_Pmax_Temp(i,t) = 1;
                        Definition: {
                            Pi(i,t) <= ThermalOS_Pmax_Temp(i,t)*Ui(i,t)
                            !!comments by xuebike
                            !!The constraint is effective only to the thermal unit at special period
                            !!which satisfy the condition "ThermalOS_IsExist_Pmax_Temp(i,t) = 1".
                            !!And ThermalOS_Pmax_Temp(i,t) is the parameter that is initialized in the
                            !!procedure ThermalOS_UnitPowerLimitTemp_Init.
                        }
                    }
                    Constraint OutagePminPowerConstraints {
                        IndexDomain: (i,t) | ThermalOS_IsExist_Pmax_Temp(i,t) = 1;
                        Definition: {
                            Pi(i,t) >= ThermalOS_Pmin_Temp(i,t)*Ui(i,t)
                            !!The constraint is effective only to the thermal unit at special period
                            !!which satisfy the condition "ThermalOS_IsExist_Pmax_Temp(i,t) = 1"
                            !!And ThermalOS_Pmin_Temp(i,t) is the parameter that is initialized in the
                            !!procedure ThermalOS_UnitPowerLimitTemp_Init.
                        }
                    }
                }
                Section ThermalUnitSolution {
                    DeclarationSection Tunit3ModeStartup {
                        Index wt0 {
                            Range: Periods;
                        }
                        Index wt {
                            Range: Periods;
                        }
                        Index ct {
                            Range: Periods;
                        }
                        Index ct0 {
                            Range: Periods;
                            Comment: {
                                "!! assistant index"
                            }
                        }
                        Parameter s_ctc {
                            IndexDomain: (i);
                            Range: integer;
                            Definition: {
                                max(   0,  min ( NT,  (  TimeToCold(i)-InitOffTime(i) )  )    )
                                !!comment by xuebike
                                !!cold-starting start time.
                            }
                        }
                        Parameter e_ctc {
                            IndexDomain: (i);
                            Range: integer;
                            Definition: {
                                max(   0,  min ( NT,  TimeToCold(i)  )  )
                                !!comment by xuebike
                                !!cold-starting end time.
                            }
                        }
                        Constraint InitColdStartCostConstraint {
                            IndexDomain: (i,t) | t>element(Periods, s_ctc(i)+1) and t<=element(periods,e_ctc(i)+1);
                            Definition: {
                                Si(i,t) >= ColdStartCost(i) * [ Ui(i,t) - sum ( ct0| ct0 >= First(Periods) and ct0<=t-1, Ui(i,ct0) )]
                                
                                !! s_ctc(i) is unit i cold-starting start time
                                !! e_ctc(i) is unit i cold-starting end time.
                                !! sum ( ct0| ct0 >= First(Periods) and ct0<=t-1, Ui(i,ct0) ) means
                                !! adding  the Ui the between the first element in set Period and current time t.
                                !! Before one unit finish starting ,the Ui is 0.If the unit is in process of starting ,the Ui is 0.
                            }
                        }
                        Constraint ColdStartCostConstraint {
                            IndexDomain: (i,t) | t>element(Periods,e_CTC(i)+1);
                            Definition: {
                                Si(i,t) >= ColdStartCost(i) * [ Ui(i,t) - sum ( ct| ct >= t- TimeToCold(i) and ct<=t-1, Ui(i,ct) )]
                                !! e_ctc(i) is unit i cold-starting end time.
                                !! sum ( ct| ct >= t- TimeToCold(i) and ct<=t-1, Ui(i,ct) ) means
                                !! adding  the Ui the between the cold-starting end time and current time t.
                                !! Before one unit finish starting ,the Ui is 0.If the unit is in process of starting ,the Ui is 0.
                                !! ??????????????????????
                            }
                        }
                        Parameter s_wtc {
                            IndexDomain: (i);
                            Range: integer;
                            Definition: {
                                max(   0,  min ( NT,  (  TimeToWarm(i)-InitOffTime(i) )  )    )
                                !!comment by xuebike
                                !!warm-starting start time.
                            }
                        }
                        Parameter e_wtc {
                            IndexDomain: (i);
                            Range: integer;
                            Definition: {
                                max(   0,  min ( NT,  TimeToWarm(i)  )  )
                                !!comment by xuebike
                                !!warm-starting end time.
                            }
                        }
                        Constraint InitWarmStartCostConstraint {
                            IndexDomain: (i,t) | t>element(Periods, s_wtc(i)+1) and t<=element(periods,e_wtc(i)+1);
                            Definition: Si(i,t) >= WarmStartCost(i) * [ Ui(i,t) - sum ( wt0| wt0 >= First(Periods) and wt0<=t-1, Ui(i,wt0) )];
                        }
                        Constraint WarmStartCostConstraint {
                            IndexDomain: (i,t) |t>element(Periods,e_wtc(i)+1);
                            Definition: {
                                Si(i,t) >= WarmStartCost(i) * [ Ui(i,t) - sum ( wt| wt >= t- TimeToWarm(i) and wt<=t-1, Ui(i,wt) )]
                                !! e_wtc(i) is unit i warm-starting end time.
                                !! sum ( ct| ct >= t- TimeToWarm(i) and ct<=t-1, Ui(i,ct) ) means
                                !! adding  the Ui the between the warm-starting end time and current time t.
                                !! Before one unit finish starting ,the Ui is 0.If the unit is in process of starting ,the Ui is 0.
                                !! ??????????????????????
                            }
                        }
                        Constraint HotStartCostConstraint {
                            IndexDomain: (i,t);
                            Definition: Si(i,t) >= HotStartCost(i) * [ Ui(i,t) - Ui(i,t-1)];
                        }
                    }
                    DeclarationSection TUnitModel {
                        Variable Ci {
                            IndexDomain: (i,t);
                            Definition: {
                                 !! GengJian TEST 2008-10-28
                                /*
                                Pi(i,t)*UnitCost(i,First(CostBlockSet))
                                */
                                
                                !( Ui(i,t)* UnitBaseCost(i,first(CostBlockSet),t) + sum[l, UnitIncCost(i,l,t)*pli(i,l,t)] ) *PrdMin/60
                                ( Ui(i,t)* UnitBaseCost(i,first(CostBlockSet),t) + sum[l, GenAdjustedBidPrice(i,l,t)*pli(i,l,t)] ) *PrdMin/60
                            }
                        }
                        Variable Pi {
                            IndexDomain: (i,t);
                            Range: nonnegative;
                            Definition: Ui(i,t)*CostBlockStart(i,first(CostBlockSet),t)+ sum [l, pli(i,l,t)];
                        }
                        Variable pli {
                            IndexDomain: (i,l,t);
                            Range: nonnegative;
                            Definition: {
                                !!this is UCVariable
                            }
                        }
                        Variable Si {
                            IndexDomain: (i,t);
                            Range: nonnegative;
                            Definition: {
                                !yi(i,t)*ColdStartCost(i)
                                
                                !!Following comments by xuebike
                                !!Si is the unit start cost.
                            }
                        }
                        Constraint pliConstraint2 {
                            IndexDomain: (i,l,t);
                            Definition: pli(i,l,t) <= ( CostBlockEnd(i,l,t) - CostBlockStart(i,l,t) );
                        }
                        Constraint SiConsXF {
                            IndexDomain: (i,t);
                            Definition: Si(i,t) >= ColdStartCost(i) * ( Ui(i,t) - Ui(i,t-1) );
                        }
                        Constraint SiConstraint {
                            IndexDomain: (i,t);
                            Definition: {
                                !!Si(i,t) = yi(i,t)*ColdStartCost(i)
                                
                                Si(i,t) = yi(i,t)*Time_ColdStartCost(i,t)
                            }
                        }
                    }
                    DeclarationSection TUnit_StatusConstraints {
                        Variable Ui {
                            IndexDomain: (i,t);
                            Range: binary;
                        }
                        Constraint pliConstraint1 {
                            IndexDomain: (i,l,t);
                            Definition: {
                                pli(i,l,t) >= 0
                                !!comment by xuebike
                                !!i->Thermal unit dimension
                                !!l->Thermal unit cost curve segment dimension
                                !!t->time dimension
                            }
                        }
                        Variable yi {
                            IndexDomain: (i,t);
                            Range: binary;
                        }
                        Variable zi {
                            IndexDomain: (i,t);
                            Range: binary;
                        }
                        Constraint yzConstraint1 {
                            IndexDomain: (i,t);
                            Definition: Ui(i,t)-Ui(i,t-1) = yi(i,t) - zi(i,t);
                        }
                        Constraint yzConstraint2 {
                            IndexDomain: (i,t);
                            Definition: yi(i,t) + zi(i,t) <= 1;
                        }
                    }
                    DeclarationSection TUnit_GeneralConstraints {
                        Constraint UnitMaxOutConstraint {
                            IndexDomain: (i,t);
                            Definition: Pi(i,t)<=Pmax(i,t)*Ui(i,t);
                        }
                        Constraint UnitMinOutConstraint {
                            IndexDomain: (i,t);
                            Definition: Pi(i,t)>=Pmin(i,t)*Ui(i,t);
                        }
                        Constraint UnitRampUpConstraint {
                            IndexDomain: (i,t);
                            Definition: {
                                !Pi(i,t)<=Pi(i,t-1)+RampUp(i)*PrdMin*Ui(i,t-1) + Pmax(i,t)*(1-Ui(i,t-1))
                                
                                Pi(i,t)<=Pi(i,t-1)+RampUp(i)*PrdMin*Ui(i,t-1) +Pmax(i,t)*(1-Ui(i,t-1))!xuebike edit 20150630
                                
                                !! comments by xuebike
                                !! PA PO constraint.
                                !! If the Ui(i,t-1)=1 ,that is :
                                !!      Pi(i,t)<=Pi(i,t-1)+RampUp(i)*PrdMin*Ui(i,t-1)
                                !!if the Ui(i,t-1)=0 ,that is:
                                !!      Pi(i,t)<=Pmin(i,t)
                                !! It seems there is some error, should Pmin be Pmax?
                            }
                        }
                        Constraint UnitRampDownConstraint {
                            IndexDomain: (i,t);
                            Definition: {
                                Pi(i,t-1) - Pi(i,t) <= RampDown(i)*PrdMin*Ui(i,t) +(1-Ui(i,t))*Pmax(i,t)
                                !Pi(i,t-1) - Pi(i,t) <= RampDown(i)*PrdMin*Ui(i,t) +(1-Ui(i,t))*Pmin(i,t)
                                
                                !!comments by xuebike
                                !!HUA PO constraint
                                !! It seems there is some error, should Pmax be Pmin?
                            }
                        }
                    }
                    DeclarationSection TUnit_MinOnConstraints {
                        Constraint InitUpConsXF {
                            IndexDomain: (i);
                            Definition: sum[t |t<=element( Periods,( 1+UTi(i) ) ), (1-Ui(i,t))] = 0;
                        }
                        Constraint MinUpConsXF {
                            IndexDomain: (i,t)|t>element(Periods,(1+UTi(i)))and t<=element(Periods,NT-MinOnTime(i)+2);
                            Definition: sum[j | j>=t and j<= element(Periods , ord(t,periods)+MinOnTime(i)-1) , Ui(i,j)] >= MinOnTime(i) * ( Ui(i,t) - Ui(i,t-1) );
                        }
                        Constraint FinalUpConsXF {
                            IndexDomain: (i,t)|t>element(Periods , NT-MinOnTime(i)+2);
                            Definition: sum[j|j>=t , Ui(i,j)- ( Ui(i,t) - Ui(i,t-1) )  ] >= 0;
                        }
                        Constraint InitDownConsXF {
                            IndexDomain: (i);
                            Definition: sum[t |t<=element( Periods,( 1+ DTi(i) ) ), Ui(i,t)] = 0;
                        }
                        Constraint MinDownConsXF {
                            IndexDomain: (i,t)|t>element(Periods,(1+DTi(i)))and t<=element(Periods,NT-MinOffTime(i)+2);
                            Definition: sum[k | k>=t and k<= element(Periods , ord(t,periods)+MinOffTime(i)-1) , ( 1 - Ui(i,k) ) ] >= MinOffTime(i) * ( Ui(i,t-1) - Ui(i,t) );
                        }
                        Constraint FinalDownConsXF {
                            IndexDomain: (i,t)|t>element(Periods , NT-MinOffTime(i)+2);
                            Definition: sum[k|k>=t , 1 - Ui(i,k) - ( Ui(i,t-1) - Ui(i,t) )  ] >= 0;
                        }
                        Parameter UTi {
                            IndexDomain: (i);
                            Range: nonnegative;
                            Definition: max(0,  min (NT,  ( MinOnTime(i)-InitOnTime(i) ) *InitStatus(i)  )  );
                        }
                        Constraint InitialRunConstriant {
                            IndexDomain: i;
                            Definition: {
                                sum[t | t<=element( Periods,(1+ UTi(i) ) ), (1-Ui(i,t))] = 0
                                
                                !sum[t |t>=element( Periods,( 2) ) and t<=element( Periods,(1+ UTi(i) ) ), (1-Ui(i,t))] = 0
                            }
                        }
                        Constraint UnitMinUpConstraint {
                            IndexDomain: (i,t)| t>element( Periods,( 1+UTi(i) ) );
                            Definition: yi(i,t) + sum[ j| j>=t+1 and j<= element(Periods, min(NT, Ord(t,periods)-1+MinOnTime(i)-1 )+1),zi(i,j)] <=1;
                        }
                        Index j {
                            Range: Periods;
                        }
                        Parameter DTi {
                            IndexDomain: (i);
                            Range: nonnegative;
                            Definition: max(   0,  min ( NT,  ( MinOffTime(i)-InitOffTime(i) ) *(1-InitStatus(i) ) )    );
                        }
                        Constraint InitialOffConstraint {
                            IndexDomain: i;
                            Definition: {
                                sum[t | t<=element( Periods,( 1+ DTi(i) ) ), Ui(i,t)] = 0
                                
                                !sum[t |t>=element( Periods,( 2 ) ) and t<=element( Periods,( 1+ DTi(i) ) ), Ui(i,t)] = 0
                            }
                        }
                        Constraint UnitMinDownConstraint {
                            IndexDomain: (i,t)|t>element( Periods,( 1+ DTi(i) ));
                            Definition: zi(i,t) + sum[ k| k>=t+1 and k<= element(Periods, min(NT, Ord(t,periods)-1+MinOffTime(i)-1 )+1 ),yi(i,k)] <=1;
                        }
                        Index k {
                            Range: Periods;
                        }
                    }
                }
                Section TieLineSolution {
                    DeclarationSection TieLineModel {
                        Variable tieP {
                            IndexDomain: (tie,t);
                            Range: nonnegative;
                        }
                        Variable tieCost {
                            IndexDomain: (tie,t);
                            Definition: {
                                !tieP(tie,t) * tiePrice(tie,t)*PrdMin/60
                                tieline_fix_direction(tie,t)*tieP(tie,t) * tiePrice(tie,t)*PrdMin/60!xuebike
                            }
                        }
                    }
                    DeclarationSection ItsConstraints {
                        Variable UnitTieP {
                            IndexDomain: (its,t);
                            Range: free;
                        }
                        Constraint ItsPmaxConstraints {
                            IndexDomain: (its,t) | (its,t) in ItsNormalLimitSet;
                            Definition: sum[ tie|ItsTielineList(its,tie), tieP(tie,t)] <= ItsPmax(its,t);
                        }
                        Constraint ItsPminConstraints {
                            IndexDomain: (its,t) | (its,t) in ItsNormalLimitSet;
                            Definition: sum[ tie|ItsTielineList(its,tie), tieP(tie,t)] >= ItsPmin(its,t);
                        }
                        Constraint ItsPlanConstraints {
                            IndexDomain: (its,t);
                            Definition: sum[ tie|ItsTielineList(its,tie), tieP(tie,t)] = ItsPowerPlan(its,t);
                        }
                    }
                    DeclarationSection TieLine_PowerConstraints {
                        Constraint TiePRateConstraints {
                            IndexDomain: (its,tie,t) |ItsTielineList(its,tie);
                            Definition: tieP(tie,t) = UnitTieP(its,t) * TieIsRun(tie,t)* TieDecomRate(tie,t);
                        }
                        Constraint tieMaxOutCons {
                            IndexDomain: (tie,t);
                            Definition: {
                                tieP(tie,t) <= tiePmax(tie)
                                !tieP(tie,t) <= 99999999999.0
                            }
                        }
                        Constraint tieMinOutCons {
                            IndexDomain: (tie,t);
                            Definition: {
                                tieP(tie,t) >= tiePmin(tie)
                                !tieP(tie,t) >= -9999999999.9
                            }
                        }
                        Constraint TieLineFixedPowerCons {
                            IndexDomain: (tie,t) in TieLineFixedPowerSet;
                            Definition: tieP(tie,t) = TieLineFixedP(tie,t);
                        }
                    }
                }
                Section CCUSolution {
                    DeclarationSection CCUnitModel {
                        Variable mCost {
                            IndexDomain: (ccu,t);
                            Text: "COST FOR EACH MODE";
                            Definition: {
                                sum[
                                m,
                                
                                Uc(ccu,m,t) * ccuBaseCost(ccu,m,first(CostBlockSet),t)
                                +
                                sum[ l , mpx(ccu,m,l,t) * ccuIncCost(ccu,m,l,t) ]
                                
                                ]
                                *PrdMin/60
                            }
                        }
                        Variable ccuTCost {
                            IndexDomain: (ccu,t);
                        }
                        Variable mP {
                            IndexDomain: {
                                (ccu,m,t) !| val(m) <= NMode(ccu)
                            }
                            Text: "POWER FOR EACH MODE";
                            Range: nonnegative;
                            Definition: {
                                /*mPmin(ccu,m,t) * Uc(ccu,m,t)
                                +
                                sum[l , mpx(ccu,m,l,t) ]*/  !modified by ZYT 2010.6.8
                                
                                ccuCostBlockStart(ccu,m,first(CostBlockSet),t)* Uc(ccu,m,t) + sum[l , mpx(ccu,m,l,t) ]
                            }
                        }
                        Parameter ccuP {
                            IndexDomain: (ccu,t);
                            Text: "POWER FOR EACH CCU";
                            Definition: sum[m  , mP(ccu,m,t)];
                        }
                        Variable mpx {
                            IndexDomain: {
                                (ccu,m,l,t) ! | val(m) <= NMode(ccu)
                            }
                            Text: "POWER BLOCK FOR EACH MODE OF CCU";
                            Range: nonnegative;
                        }
                        Constraint mpxMaxCons {
                            IndexDomain: {
                                (ccu,m,l,t) !| val(m) <= NMode(ccu)
                            }
                            Definition: {
                                mpx(ccu,m,l,t)
                                <=
                                ccuCostBlockEnd(ccu,m,l,t) - ccuCostBlockStart(ccu,m,l,t)
                            }
                        }
                        Variable ccu4ModeTcost {
                            IndexDomain: (ccu,t);
                            Range: nonnegative;
                        }
                        Variable GTRunningCost {
                            IndexDomain: (ccu,gt,d);
                            Range: nonnegative;
                            Definition: sum[t|element(Periods,(val(d)-1)*24*60/PrdMin + 2) <= t and t <= element(Periods,val(d)*24*60/PrdMin+1),ccu_ui(ccu,gt,t)*CCURunningCost(ccu,gt) - ProductLiner(ccu,gt,d,t)*CCURunningCost(ccu,gt) ]*PrdMin/60;
                        }
                        Variable ProductLiner {
                            IndexDomain: (ccu,gt,d,t);
                        }
                        Variable CCUTotalRunningCost {
                            Definition: {
                                sum[(ccu,gt,d),GTRunningCost(ccu,gt,d)]
                                !+ sum[(ccu,st,d),STRunningCost(ccu,st,d)]
                            }
                        }
                        Variable IS_EsCostGT {
                            IndexDomain: (ccu,gt,d);
                            Range: binary;
                        }
                        Variable Is_StRunning {
                            IndexDomain: (ccu,st,d,t);
                            Range: binary;
                        }
                        Constraint Is_EsCostGT_Down {
                            IndexDomain: (ccu,gt,d);
                            Definition: Is_EsCostGT(ccu,gt,d) <= sum[t|element(Periods,(val(d)-1)*(24*60/PrdMin) + 2) <= t and t <= element(Periods,val(d)*(24*60/PrdMin)+1),ccu_yi(ccu,gt,t)];
                        }
                        Constraint Is_EsCostGT_Up {
                            IndexDomain: (ccu,gt,d);
                            Definition: sum[t|element(Periods,(val(d)-1)*(24*60/PrdMin) + 2) <= t and t <= element(Periods,val(d)*(24*60/PrdMin)+1),ccu_yi(ccu,gt,t)]  <=  Is_EsCostGT(ccu,gt,d)*(NT+1);
                        }
                        Constraint ProductLinearCostraint1 {
                            IndexDomain: (ccu,gt,d,t) | element(Periods,(val(d)-1)*24*60/PrdMin + 2) <= t and t <= element(Periods,val(d)*24*60/PrdMin+1);
                            Definition: ProductLiner(ccu,gt,d,t) <= ccu_ui(ccu,gt,t);
                        }
                        Constraint ProductLinearConstraint2 {
                            IndexDomain: (ccu,gt,d,t)  | element(Periods,(val(d)-1)*24*60/PrdMin + 2) <= t and t <= element(Periods,val(d)*24*60/PrdMin+1);
                            Definition: ProductLiner(ccu,gt,d,t) <= IS_EsCostGT(ccu,gt,d);
                        }
                        Constraint ProductLinearConstraint3 {
                            IndexDomain: (ccu,gt,d,t)  | element(Periods,(val(d)-1)*24*60/PrdMin + 2) <= t and t <= element(Periods,val(d)*24*60/PrdMin+1);
                            Definition: ProductLiner(ccu,gt,d,t) >= IS_EsCostGT(ccu,gt,d) + ccu_ui(ccu,gt,t) - 1;
                        }
                        Constraint STRunningConstraintsUp {
                            IndexDomain: (ccu,st,d,t);
                            Definition: Is_StRunning(ccu,st,d,t) <= ord(t,periods)-(val(d)-1)*24*60/prdmin -1 - sum[t1|element(periods,(val(d)-1)*24*60/prdmin-1) <= t1 and t1 <= t,ccu_ui(ccu,st,t1)];
                        }
                        Constraint STRunningConstraintsDown {
                            IndexDomain: (ccu,st,d,t);
                            Definition: Is_StRunning(ccu,st,d,t)*NT >= ord(t-1,periods)-(val(d)-1)*24*60/prdmin -1 - sum[t1|element(periods,(val(d)-1)*24*60/prdmin-1) <= t1 and t1 <= t-1,ccu_ui(ccu,st,t1)];
                        }
                        Variable STRunningCost {
                            IndexDomain: (ccu,st,d);
                            Definition: sum[t|element(Periods,(val(d)-1)*24*60/PrdMin + 2) <= t and t <= element(Periods,val(d)*24*60/PrdMin+1),(1-Is_StRunning(ccu,st,d,t))*CCURunningCost(ccu,st)]*PrdMin/60;
                        }
                    }
                    DeclarationSection CCU_StatusConstraints {
                        Variable Uc {
                            IndexDomain: (ccu,m,t) | val(m) <= NMode(ccu);
                            Text: "UI FOR EACH MODE";
                            Range: binary;
                        }
                        Parameter Uccu {
                            IndexDomain: (ccu,t);
                            Text: "STATICS UI FOR EACH CCU";
                            Range: integer;
                            Definition: {
                                sum[
                                m | m>'0' and val(m) <= NMode(ccu) ,
                                Uc(ccu,m,t)
                                ]
                            }
                        }
                        Variable yc {
                            IndexDomain: (ccu,m,t)| val(m) <= NMode(ccu);
                            Range: binary;
                        }
                        Variable zc {
                            IndexDomain: (ccu,m,t) | val(m) <= NMode(ccu);
                            Range: [0, 1];
                        }
                        Variable ccu_ui {
                            IndexDomain: (ccu,gst,t);
                            Range: binary;
                            Definition: sum[m,Uc(ccu,m,t)*ModeGTList(ccu,m,gst)];
                        }
                        Variable ccu_yi {
                            IndexDomain: (ccu,gt,t);
                            Range: binary;
                        }
                        Variable ccu_zi {
                            IndexDomain: (ccu,gt,t);
                            Range: binary;
                        }
                        Constraint SingleModeCons {
                            IndexDomain: (ccu,t);
                            Definition: sum[m  , Uc(ccu,m,t) ] = 1;
                        }
                        Constraint ccu_yzCons1 {
                            IndexDomain: (ccu,m,t)| val(m) <= NMode(ccu);
                            Definition: yc(ccu,m,t) + zc(ccu,m,t) <= 1;
                        }
                        Constraint ccu_yzCons2 {
                            IndexDomain: (ccu,m,t)| val(m) <= NMode(ccu);
                            Definition: yc(ccu,m,t) - zc(ccu,m,t) = Uc(ccu,m,t) - Uc(ccu,m,t-1);
                        }
                        Constraint ccu_yizicons1 {
                            IndexDomain: (ccu,gt,t);
                            Definition: ccu_yi(ccu,gt,t) + ccu_zi(ccu,gt,t) <= 1;
                        }
                        Constraint ccu_yizicons2 {
                            IndexDomain: (ccu,gt,t);
                            Definition: ccu_ui(ccu,gt,t) - ccu_ui(ccu,gt,t-1) = ccu_yi(ccu,gt,t) - ccu_zi(ccu,gt,t);
                        }
                    }
                    DeclarationSection TransitionConstraints {
                        Constraint TransModeCons {
                            IndexDomain: {
                                (ccu,m,t) | val(m) <= NMode(ccu) ! and t>'Period-01'
                            }
                            Definition: {
                                1
                                -
                                sum[m2 , TransMatrix(ccu,m,m2) * Uc(ccu,m2,t) ]
                                +
                                sum[m2 , ( 1 - TransMatrix(ccu,m,m2) ) * Uc(ccu,m2,t) ]
                                <=
                                2 * ( 1 - Uc(ccu,m,t-1) )
                            }
                        }
                        Constraint TransFuelCons {
                            IndexDomain: (ccu,m,t);
                            Definition: {
                                ccuTCost(ccu,t) >=sum[m2 ,TransCost(ccu,m,m2) * ( Uc(ccu,m,t-1) + Uc(ccu,m2,t) - 1 )]
                                
                                !ccuTCost(ccu,t) =0.0
                                
                                !ccuTCost(ccu,t) >= sum[m2 ,Time_TransCost(ccu,m,m2,t) * ( Uc(ccu,m,t-1) + Uc(ccu,m2,t) - 1 )]
                            }
                        }
                        Constraint TransRUCons {
                            IndexDomain: (ccu,m,m2,t);
                            Definition: {
                                mP(ccu,m2,t) - mP(ccu,m,t-1)
                                <=
                                TransRU(ccu,m,m2)
                                +
                                CCUPmax(ccu) * ( 2 - Uc(ccu,m,t-1) - Uc(ccu,m2,t) )
                            }
                        }
                        Constraint TransRDCons {
                            IndexDomain: (ccu,m,m2,t);
                            Definition: {
                                mP(ccu,m,t-1) - mP(ccu,m2,t)
                                <=
                                TransRD(ccu,m,m2)
                                +
                                CCUPmax(ccu) * ( 2 - Uc(ccu,m,t-1) - Uc(ccu,m2,t) )
                            }
                        }
                    }
                    DeclarationSection CCU_GeneralConstraints {
                        Constraint ccuMaxOutCons {
                            IndexDomain: (ccu,m,t) | val(m) <= NMode(ccu);
                            Definition: mP(ccu,m,t) <= mPmax(ccu,m,t) * Uc(ccu,m,t);
                        }
                        Constraint ccuMinOutCons {
                            IndexDomain: (ccu,m,t)| val(m) <= NMode(ccu);
                            Definition: mP(ccu,m,t) >= mPmin(ccu,m,t) * Uc(ccu,m,t);
                        }
                        Constraint ccuRampUpCons {
                            IndexDomain: {
                                (ccu,m,t) | val(m) <= NMode(ccu) !and t>'Period-01'
                            }
                            Definition: mP(ccu,m,t) - mP(ccu,m,t-1) <= mRampUp(ccu,m)*PrdMin + mPmax(ccu,m,t)* ( 2 - Uc(ccu,m,t) - Uc(ccu,m,t-1) );
                        }
                        Constraint ccuRampDownCons {
                            IndexDomain: {
                                (ccu,m,t) | val(m) <= NMode(ccu)  ! and t>'Period-01'
                            }
                            Definition: mP(ccu,m,t-1) - mP(ccu,m,t) <= mRampDown(ccu,m)*PrdMin + mPmax(ccu,m,t)* ( 2 - Uc(ccu,m,t) - Uc(ccu,m,t-1) );
                        }
                    }
                    DeclarationSection CCU_MinOnConstraints {
                        Parameter ccuUT {
                            IndexDomain: (ccu,m);
                            Range: integer;
                            Definition: max(0,  min (NT,  ( mMinOnTime(ccu,m)-mInitOnTime(ccu,m) ) *mInitStatus(ccu,m)  )  );
                        }
                        Index t2 {
                            Range: Periods;
                        }
                        Constraint ccuInitOnCons {
                            IndexDomain: (ccu,m);
                            Definition: sum[t |t<=element( Periods,( 1+ccuUT(ccu,m) ) ), (1-Uc(ccu,m,t))] = 0;
                        }
                        Constraint ccuMinOnCons {
                            IndexDomain: (ccu,m,t);
                            Definition: {
                                yc(ccu,m,t)
                                +
                                sum
                                [
                                 t2| t2>=t+1 and t2<= element(Periods, min(NT, Ord(t,periods)-1+mMinOnTime(ccu,m)-1 )+1),
                                 zc(ccu,m,t2)
                                ]
                                <=1
                            }
                        }
                        Parameter ccuDT {
                            IndexDomain: (ccu,m);
                            Range: integer;
                            Definition: max(0,  min (NT,  ( mMinOffTime(ccu,m)-mInitOffTime(ccu,m) ) *(1-mInitStatus(ccu,m) ) )    );
                        }
                        Index t3 {
                            Range: Periods;
                        }
                        Constraint ccuInitOffCons {
                            IndexDomain: (ccu,m);
                            Definition: sum[t |t<=element( Periods,( 1+ccuDT(ccu,m) ) ), Uc(ccu,m,t)] = 0;
                        }
                        Constraint ccuMinOffCons {
                            IndexDomain: (ccu,m,t);
                            Definition: {
                                zc(ccu,m,t)
                                +
                                sum
                                [
                                 t3| t3>=t+1 and t3<= element(Periods, min(NT, Ord(t,periods)-1+mMinOffTime(ccu,m)-1 )+1 ),
                                 yc(ccu,m,t3)
                                ]
                                <=1
                            }
                        }
                    }
                    DeclarationSection CCUnit4ModeTansition {
                        Index ccu_wat0 {
                            Range: Periods;
                        }
                        Index ccu_wat {
                            Range: Periods;
                        }
                        Index ccu_wbt0 {
                            Range: Periods;
                        }
                        Index ccu_wbt {
                            Range: Periods;
                        }
                        Index ccu_ct {
                            Range: Periods;
                        }
                        Index ccu_ct0 {
                            Range: Periods;
                        }
                        Parameter ccu_s_1ctc4 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToCold(ccu,'1','4')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_s_1wbtc4 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmB(ccu,'1','4')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_s_1watc4 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmA(ccu,'1','4')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_s_2ctc5 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToCold(ccu,'2','5')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_2watc5 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmA(ccu,'2','5')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_2wbtc5 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmB(ccu,'2','5')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_4ctc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToCold(ccu,'4','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_4watc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmA(ccu,'4','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_4wbtc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmB(ccu,'4','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'5') ) )  )    );
                        }
                        Parameter ccu_s_5ctc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToCold(ccu,'5','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_s_5wbtc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmB(ccu,'5','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_s_5watc6 {
                            IndexDomain: ccu;
                            Range: integer;
                            Definition: max(   0,  min ( NT,  (  TransTimeToWarmA(ccu,'5','6')- min(mInitOffTime(ccu,'6'),mInitOffTime(ccu,'4') ) )  )    );
                        }
                        Parameter ccu_e_ctc {
                            IndexDomain: (ccu,m,m2);
                            Range: integer;
                            Definition: max(   0,  min ( NT,  TransTimeToCold(ccu,m,m2)  )  );
                        }
                        Parameter ccu_e_watc {
                            IndexDomain: (ccu,m,m2);
                            Range: integer;
                            Definition: max(   0,  min ( NT,  TransTimeToWarmA(ccu,m,m2)  )  );
                        }
                        Parameter ccu_e_wbtc {
                            IndexDomain: (ccu,m,m2);
                            Range: integer;
                            Definition: max(   0,  min ( NT,  TransTimeToWarmB(ccu,m,m2)  )  );
                        }
                        Constraint InitCCUCold1Trans4CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_1ctc4(ccu)+1) and t<=element(periods,ccu_e_ctc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_ct0 | ccu_ct0 >= First(Periods)
                                        and ccu_ct0 <= t - 1, Uc(ccu,'4',ccu_ct0) + Uc(ccu,'6',ccu_ct0)])
                            }
                        }
                        Constraint InitCCUWarmA1Trans4CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_1watc4(ccu)+1) and t<=element(periods,ccu_e_watc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_wat0 | ccu_wat0 >= First(Periods)
                                        and ccu_wat0 <= t - 1, Uc(ccu,'4',ccu_wat0) + Uc(ccu,'6',ccu_wat0)])
                            }
                        }
                        Constraint InitCCUWarmB1Trans4CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_1wbtc4(ccu)+1) and t<=element(periods,ccu_e_wbtc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_wbt0 | ccu_wbt0 >= First(Periods)
                                        and ccu_wbt0 <= t - 1, Uc(ccu,'4',ccu_wbt0) + Uc(ccu,'6',ccu_wbt0)])
                            }
                        }
                        Constraint CCUCold1Trans4CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_ctc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_ct | ccu_ct >= t - TransTimeToCold(ccu,'1','4')
                                        and ccu_ct <= t - 1, Uc(ccu,'4',ccu_ct) + Uc(ccu,'6',ccu_ct)])
                            }
                        }
                        Constraint CCUWarmA1Trans4CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_watc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_wat | ccu_wat >= t - TransTimeToWarmA(ccu,'1','4')
                                        and ccu_wat <= t - 1, Uc(ccu,'4',ccu_wat) + Uc(ccu,'6',ccu_wat)])
                            }
                        }
                        Constraint CCUWarmB1Trans4CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_wbtc(ccu,'1','4')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'1','4')*(Uc(ccu,'4',t) - Sum[ccu_wbt | ccu_wbt >= t - TransTimeToWarmB(ccu,'1','4')
                                        and ccu_wbt <= t - 1, Uc(ccu,'4',ccu_wbt) + Uc(ccu,'6',ccu_wbt)])
                            }
                        }
                        Constraint InitCCUCold2Trans5CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_2ctc5(ccu)+1) and t<=element(periods,ccu_e_ctc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_ct0 | ccu_ct0 >= First(Periods)
                                        and ccu_ct0 <= t - 1, Uc(ccu,'5',ccu_ct0) + Uc(ccu,'6',ccu_ct0)])
                            }
                        }
                        Constraint InitCCUWarmA2Trans5CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_2watc5(ccu)+1) and t<=element(periods,ccu_e_watc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_wat0 | ccu_wat0 >= First(Periods)
                                        and ccu_wat0 <= t - 1, Uc(ccu,'5',ccu_wat0) + Uc(ccu,'6',ccu_wat0)])
                            }
                        }
                        Constraint InitCCUWarmB2Trans5CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_2wbtc5(ccu)+1) and t<=element(periods,ccu_e_wbtc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_wbt0 | ccu_wbt0 >= First(Periods)
                                        and ccu_wbt0 <= t - 1, Uc(ccu,'5',ccu_wbt0) + Uc(ccu,'6',ccu_wbt0)])
                            }
                        }
                        Constraint CCUCold2Trans5CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_ctc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_ct | ccu_ct >= t - TransTimeToCold(ccu,'2','5')
                                        and ccu_ct <= t - 1, Uc(ccu,'5',ccu_ct) + Uc(ccu,'6',ccu_ct)])
                            }
                        }
                        Constraint CCUWarmA2Trans5CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_watc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_wat | ccu_wat >= t - TransTimeToWarmA(ccu,'2','5')
                                        and ccu_wat <= t - 1, Uc(ccu,'5',ccu_wat) + Uc(ccu,'6',ccu_wat)])
                            }
                        }
                        Constraint CCUWarmB2Trans5CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_wbtc(ccu,'2','5')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'2','5')*(Uc(ccu,'5',t) - Sum[ccu_wbt | ccu_wbt >= t - TransTimeToWarmB(ccu,'2','5')
                                        and ccu_wbt <= t - 1, Uc(ccu,'5',ccu_wbt) + Uc(ccu,'6',ccu_wbt)])
                            }
                        }
                        Constraint InitCCUCold4Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_4ctc6(ccu)+1) and t<=element(periods,ccu_e_ctc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_ct0 | ccu_ct0 >= First(Periods)
                                        and ccu_ct0 <= t - 1, Uc(ccu,'5',ccu_ct0) + Uc(ccu,'6',ccu_ct0)])
                            }
                        }
                        Constraint InitCCUWarmA4Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_4watc6(ccu)+1) and t<=element(periods,ccu_e_watc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_wat0 | ccu_wat0 >= First(Periods)
                                        and ccu_wat0 <= t - 1, Uc(ccu,'5',ccu_wat0) + Uc(ccu,'6',ccu_wat0)])
                            }
                        }
                        Constraint InitCCUWarmB4Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_4wbtc6(ccu)+1) and t<=element(periods,ccu_e_wbtc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_wbt0 | ccu_wbt0 >= First(Periods)
                                        and ccu_wbt0 <= t - 1, Uc(ccu,'5',ccu_wbt0) + Uc(ccu,'6',ccu_wbt0)])
                            }
                        }
                        Constraint CCUCold4Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_ctc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_ct | ccu_ct >= t - TransTimeToCold(ccu,'4','6')
                                        and ccu_ct <= t - 1, Uc(ccu,'5',ccu_ct) + Uc(ccu,'6',ccu_ct)])
                            }
                        }
                        Constraint CCUWarmA4Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_watc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_wat | ccu_wat >= t - TransTimeToWarmA(ccu,'4','6')
                                        and ccu_wat <= t - 1, Uc(ccu,'5',ccu_wat) + Uc(ccu,'6',ccu_wat)])
                            }
                        }
                        Constraint CCUWarmB4Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_wbtc(ccu,'4','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'4','6')*(Uc(ccu,'6',t) - Sum[ccu_wbt | ccu_wbt >= t - TransTimeToWarmB(ccu,'4','6')
                                        and ccu_wbt <= t - 1, Uc(ccu,'5',ccu_wbt) + Uc(ccu,'6',ccu_wbt)])
                            }
                        }
                        Constraint InitCCUCold5Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_5ctc6(ccu)+1) and t<=element(periods,ccu_e_ctc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_ct0 | ccu_ct0 >= First(Periods)
                                        and ccu_ct0 <= t - 1, Uc(ccu,'4',ccu_ct0) + Uc(ccu,'6',ccu_ct0)])
                            }
                        }
                        Constraint InitCCUWarmA5Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_5watc6(ccu)+1) and t<=element(periods,ccu_e_watc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_wat0 | ccu_wat0 >= First(Periods)
                                        and ccu_wat0 <= t - 1, Uc(ccu,'4',ccu_wat0) + Uc(ccu,'6',ccu_wat0)])
                            }
                        }
                        Constraint InitCCUWarmB5Trans6CostConstraint {
                            IndexDomain: (ccu,t) | t>element(Periods, ccu_s_5wbtc6(ccu)+1) and t<=element(periods,ccu_e_wbtc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_wbt0 | ccu_wbt0 >= First(Periods)
                                        and ccu_wbt0 <= t - 1, Uc(ccu,'4',ccu_wbt0) + Uc(ccu,'6',ccu_wbt0)])
                            }
                        }
                        Constraint CCUCold5Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_ctc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= ColdTransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_ct | ccu_ct >= t - TransTimeToCold(ccu,'5','6')
                                        and ccu_ct <= t - 1, Uc(ccu,'4',ccu_ct) + Uc(ccu,'6',ccu_ct)])
                            }
                        }
                        Constraint CCUWarmA5Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_watc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmATransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_wat | ccu_wat >= t - TransTimeToWarmA(ccu,'5','6')
                                        and ccu_wat <= t - 1, Uc(ccu,'4',ccu_wat) + Uc(ccu,'6',ccu_wat)])
                            }
                        }
                        Constraint CCUWarmB5Trans6CostConstraint {
                            IndexDomain: (ccu,t)| t>element(Periods,ccu_e_wbtc(ccu,'5','6')+1);
                            Definition: {
                                ccu4ModeTcost(ccu,t) >= WarmBTransCost(ccu,'5','6')*(Uc(ccu,'6',t) - Sum[ccu_wbt | ccu_wbt >= t - TransTimeToWarmB(ccu,'5','6')
                                        and ccu_wbt <= t - 1, Uc(ccu,'4',ccu_wbt) + Uc(ccu,'6',ccu_wbt)])
                            }
                        }
                        Constraint CCUCold3Trans6CostConstraint {
                            IndexDomain: (ccu,t);
                            Definition: ccu4ModeTcost(ccu,t) >=ColdTransCost(ccu,'3','6') * ( Uc(ccu,'3',t-1) + Uc(ccu,'6',t) - 1 );
                        }
                    }
                }
            }
            Section ApplicationFunctions {
                DeclarationSection UnitFixedOutPutFunctions {
                    Constraint FixedUi {
                        IndexDomain: (i,t) in FixedScheduleSet | FixedOutPutPower(i,t) >= Pmin(i,t);
                        Definition: Ui(i,t) = 1;
                    }
                    Constraint FixedPower {
                        IndexDomain: (i,t) in FixedScheduleSet;
                        Definition: Pi(i,t) = FixedOutPutPower(i,t);
                    }
                    Constraint ModeFixedPowerConstraints {
                        IndexDomain: (ccu,m,t) in CCUnitModeFixPowerSet;
                        Definition: mP(ccu,m,t) = CCUnitModeFixPower(ccu,m,t);
                    }
                }
                DeclarationSection UnitFixedOnOffFunctions {
                    Constraint fixedOnOffConstraints {
                        IndexDomain: (ele,t)|(ele,t) in FixedOnOffSet and ele in ThermalUnitSet;
                        Definition: Ui(ele,t) = FixedOnOffList(ele,t);
                    }
                    Constraint ModeFixedOnOffConstraints {
                        IndexDomain: (ccu,m,t) in ModeFixedOnOffSet;
                        Definition: Uc(ccu,m,t) = ModeFixedOnOffList(ccu,m,t);
                    }
                }
                DeclarationSection UnitReserveFunctions {
                    Constraint UnitReserveConstraints {
                        IndexDomain: (i,t) in UnitReserveSet;
                        Definition: ( Pmax(i,t) - Pi(i,t) ) >= UnitReserveList(i,t);
                    }
                }
                DeclarationSection HydroEnergyFunctions {
                    Constraint HydroEnergyConstraints_Up {
                        IndexDomain: hdp;
                        Definition: {
                            sum[(i,t)|HydroPlantUnitList(hdp,i), Pi(i,t)]* PrdMin / 60
                            <=HydroEnergyLimit(hdp)
                        }
                    }
                    Constraint HydroEnergyConstraints_Down {
                        IndexDomain: (hdp);
                        Definition: {
                            sum[(i,t)|HydroPlantUnitList(hdp,i), Pi(i,t)]
                            * PrdMin / 60
                            >=
                            HydroEnergyLimitDown(hdp)
                        }
                    }
                }
                DeclarationSection RegionVoltageFunctions {
                    Constraint RegionVoltagePowerConstraints {
                        IndexDomain: (rvs,t);
                        Definition: sum[ i|RegionVoltageUnitList(rvs,i), Pi(i,t)] <= RegionVoltagePowerLimit(rvs,t);
                    }
                    Constraint RegionVoltagePowerConstraints_Down {
                        IndexDomain: (rvs,t);
                        Definition: sum[ i|RegionVoltageUnitList(rvs,i), Pi(i,t)] >= RegionVoltagePowerLimitDown(rvs,t);
                    }
                }
                DeclarationSection RegionReserveFunctions {
                    Constraint RegionReservePowerConstraints {
                        IndexDomain: (rrs,t);
                        Definition: sum[ i | RegionReserveUnitList(rrs,i), Pmax(i,t)*Ui(i,t)-Pi(i,t) ] >= RegionReservePowerLimit(rrs,t);
                    }
                    Constraint RegionReservePowerConstraints_Down {
                        IndexDomain: (rrs,t);
                        Definition: sum[ i | RegionReserveUnitList(rrs,i), Pi(i,t)-Pmin(i,t)*Ui(i,t) ] >= RegionReservePowerLimitDown(rrs,t);
                    }
                }
            }
            DeclarationSection MathProgram {
                Set testConstraint2 {
                    SubsetOf: AllConstraints;
                    Definition: UCConstraintsSet + SystemConstraintsSet;
                }
                Set testConstraint {
                    SubsetOf: AllConstraints;
                    Definition: {
                        data
                            {
                        
                        
                        
                           !! ReserveConstraint                 , ReserveNegConstraint              ,
                           !!  Rsv                               , RsvNeg                            ,
                        
                        /*
                               NormalFlowGateConstraints         ,
                              NFGCons                           , GeneratedFlowGateConstraints      , GFGCons                           ,
                              InitColdStartCostConstraint       , ColdStartCostConstraint           , InitWarmStartCostConstraint       ,
                              WarmStartCostConstraint           , HotStartCostConstraint            ,
                          */
                        
                        
                              /*
                               Ci                                ,
                              Pi                                , Si                                , pliConstraint1                    ,
                              pliConstraint2                    ,
                        
                               SiConsXF                          ,
                        
                                SiConstraint                      ,
                              yzConstraint1                     , yzConstraint2                     ,
                        
                              UnitMaxOutConstraint              ,
                              UnitMinOutConstraint              , UnitRampUpConstraint              , UnitRampDownConstraint            ,
                        
                              !InitUpConsXF                      , MinUpConsXF                       , FinalUpConsXF                     ,
                              !InitDownConsXF                    , MinDownConsXF                     , FinalDownConsXF                   ,
                        
                              InitialRunConstriant              , UnitMinUpConstraint               , InitialOffConstraint              ,
                              UnitMinDownConstraint             ,
                              */
                             /* tieCost                           , ItsPmaxConstraints                ,
                              ItsPminConstraints                , ItsPlanConstraints                , tieMaxOutCons                     ,
                              tieMinOutCons                     , TieLineFixedPowerCons             ,
                              */
                        
                        !!************************************************************
                             LoadBalanceConstraint             ,
                        
                              mCost                             ,
                              mP                                ,
                        
                               mpxMaxCons                        ,
                        
                        
                        
                          !!****************************************************
                        
                        
                            !!! TransRUCons                       , TransRDCons                       ,
                        
                        
                            !!****************  Debug *****************
                             SingleModeCons                    ,
                           ccu_yzCons1                       , ccu_yzCons2                       ,
                        
                             TransModeCons                     ,
                              ccuRampUpCons                     , ccuRampDownCons                   ,
                        
                        
                              TransFuelCons                     ,
                        
                               ccuMaxOutCons                     , ccuMinOutCons                   ,
                        
                        
                            ccuInitOnCons                     , ccuMinOnCons                      ,
                             ccuInitOffCons                    , ccuMinOffCons,
                        
                              !!**************** end  Debug *****************
                        
                        
                        
                        
                        
                              /*
                              OnUnitMustRunInNightCons          , CCA70PminConstratint              , CCAStartUpInNightConstratint      ,
                              CCBMinGasConstraint               , ItsMinEnergyConstraint            , FixedUi                           ,
                              FixedPower                        , fixedOnOffConstraints             , ModeFixedOnOffConstraints         ,
                              UnitReserveConstraints            , HydroEnergyConstraints            , HydroEnergyConstraints_Down       ,
                              RegionVoltagePowerConstraints     , RegionVoltagePowerConstraints_Down, RegionReservePowerConstraints     ,
                              RegionReservePowerConstraints_Down ,
                              */
                              TotalCost
                        
                              }
                    }
                }
                MathematicalProgram UnitCommitment {
                    Objective: TotalCost;
                    Direction: minimize;
                    Constraints: SCUCConstraintsSet;
                    Type: MIP;
                }
                Variable TotalCost {
                    Definition: {
                        sum[(i,t), Ci(i,t)+Si(i,t)]
                        
                        !!+ sum[(ccu,t) , mCost(ccu,t)  + ccuTCost(ccu,t) + ccu4ModeTcost(ccu,t)]
                        !!+ sum[(i,t), Ci(i,t)+Si(i,t)]
                        !!+CCUTotalRunningCost
                        !+sum[(tie,t) , tieCost(tie,t)]
                        
                        !+AbandonWindEnergyCost
                        !+AbandonWindPowerCost
                        
                        
                        !!+ Nop_Cost
                        
                        !VioTiePowerPF
                        !+sum[(tie,t)|tieline_fix_direction(tie,t)<0,-1*tieP(tie,t)*VioTiePowerPF]!!sell max
                        !+sum[(tie,t)|tieline_fix_direction(tie,t)>0,tieP(tie,t)*VioTiePowerPF]!buy minimum
                        
                        
                        +sum[(nfg,t),NFGLimitRelax_up(nfg,t)*NFGLimitRelaxPunishCoeff(nfg)]
                        
                        
                        !+sum[(nfg,t),NFGLimitRelax_down(nfg,t)*NFGLimitRelaxPunishCoeff(nfg)] !xuebike edit 20150422
                        
                        +sum[(i,t),PowerBiasRelax(i,t)*PowerBiasVio]
                    }
                }
                Parameter ccuTotalCost {
                    Definition: sum[(ccu,t) , mCost(ccu,t)  + ccuTCost(ccu,t)];
                }
                Parameter tunitTotalCost {
                    Definition: sum[(i,t), Ci(i,t)+Si(i,t)];
                }
                Parameter TieLineTotalCost {
                    Definition: sum[(tie,t) , tieCost(tie,t)];
                }
                Set SystemConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: {
                        data
                        {
                        
                        
                             ReserveConstraint     ,
                             ReserveNegConstraint  ,
                             Rsv                   ,
                             RsvNeg
                             ,LoadBalanceConstraint
                        }
                    }
                }
                Set UCConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: {
                        data
                            {
                             ! C.H.H 2012-10-10 tieCost,
                        
                            ! C.H.H 2012-10-10   Si                    ,
                              Ci                    ,
                              Pi                    ,
                        
                             pliConstraint1    , pliConstraint2 ,
                        
                             UnitRampUpConstraint  ,  UnitRampDownConstraint,!xuebike edit 20150414
                        
                             UnitMaxOutConstraint  ,UnitMinOutConstraint  ,
                        
                           !! ***** 3-varible optimization   GJ
                        
                             yzConstraint1         , yzConstraint2         ,
                             InitialRunConstriant  ,InitialOffConstraint  ,
                             UnitMinUpConstraint   ,  UnitMinDownConstraint ,
                        
                        
                        
                             SiConstraint
                        
                        
                           !! ***** end  3-varible optimization GJ
                        
                        
                        
                           !! ***** 1-varible optimization   GJ
                        /*
                              InitUpConsXF      , MinUpConsXF   , FinalUpConsXF ,
                              InitDownConsXF    , MinDownConsXF , FinalDownConsXF ,
                        
                              SiConsXF ,
                        
                        
                            !! ***** end  1-varible optimization GJ
                        */
                        
                        
                        
                        
                             }
                    }
                }
                Set CCUConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: {
                        data
                        {
                            mCost          , mP         , mpxMaxCons,
                        
                            ccuMaxOutCons  ,    ccuMinOutCons   ,
                        
                        
                        
                        
                        GTRunningCost,
                        CCUTotalRunningCost,
                        Is_EsCostGT_Down,
                        Is_EsCostGT_Up,
                        ccu_ui,
                        
                        
                        ProductLinearCostraint1,
                        ProductLinearConstraint2,
                        ProductLinearConstraint3,
                        ccu_yizicons1,ccu_yizicons2,
                        /*
                        STRunningConstraintsUp,
                        STRunningConstraintsDown,
                        STRunningCost,
                        */
                         SingleModeCons ,
                         TransModeCons  ,
                         TransFuelCons  ,
                         !! TransRUCons   , TransRDCons ,   !! No used in CEM project
                        
                        
                           ccu_yzCons1    , ccu_yzCons2   ,
                            ccuInitOnCons  , ccuMinOnCons   ,
                         ccuInitOffCons  , ccuMinOffCons   ,
                        
                        
                        
                            ccuRampUpCons  ,    ccuRampDownCons
                        
                         }
                    }
                }
                Set TieLineConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: {
                        data {
                        
                               TiePRateconstraints ,
                        
                              tieMaxOutCons,
                              tieMinOutCons
                        
                        
                        }
                    }
                }
                Set ItsConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: data { ItsPmaxConstraints, ItsPminConstraints };
                }
                Set SCUCConstraintsSet {
                    SubsetOf: AllConstraints;
                    Definition: {
                        /*data
                           {
                            NormalFlowGateConstraints    ,      NFGCons ,
                            GeneratedFlowGateConstraints ,      GFGCons ,
                        
                            TieLineFixedPowerCons       ,
                        
                           FixedUi                      ,
                           FixedPower                   ,
                              !!fixedOnOffConstraints        ,
                        
                              UnitReserveConstraints       ,
                        
                            ! Energy Group
                              HydroEnergyConstraints       ,     HydroEnergyConstraints_Down       ,
                        
                            ! Power Group
                              RegionVoltagePowerConstraints,    RegionVoltagePowerConstraints_Down,
                        
                            ! reserve Group
                              RegionReservePowerConstraints,     RegionReservePowerConstraints_Down
                        
                        
                          }
                        
                        + ucConstraints
                        !+ CCUConstraints
                        + TieLineConstraints
                        */
                    }
                }
                Set UCVariables {
                    SubsetOf: AllVariables;
                    Definition: data { Ci, Pi, pli, Si, Ui, yi, zi };
                }
                Set CCUVariables {
                    SubsetOf: AllVariables;
                    Definition: data { ccuTCost ,  mpx , Uc , yc, zc };
                }
                Set TieLineVariables {
                    SubsetOf: AllVariables;
                    Definition: data { tieP, tieCost, UnitTieP };
                }
                Set SCUCVariables {
                    SubsetOf: AllVariables;
                    Definition: {
                        data
                        {
                                TotalCost ,
                                Rsv       ,
                                RsvNeg
                        }
                        
                        + UCVariables
                        + CCUVariables
                        + TieLineVariables
                    }
                }
            }
        }
        Section InterfaceDef {
            Section InputInterface {
                DeclarationSection SharedPara {
                    StringParameter Path_in;
                    StringParameter Path_out;
                    StringParameter path_out_tmp;
                    StringParameter Data_check_path;
                    StringParameter GFG_path_in;
                    Parameter CostBlockNum {
                        Range: integer;
                    }
                    Parameter index_temp {
                        Range: {
                            {1..inf}
                        }
                    }
                    Parameter index_period {
                        Range: integer;
                    }
                    StringParameter UnitName_Input;
                    ElementParameter UnitSet_ele {
                        Range: EleSet;
                    }
                    Parameter PrdId_Input {
                        Range: integer;
                    }
                    ElementParameter Periods_ele {
                        Range: Periods;
                    }
                    StringParameter NFGName_Input;
                    ElementParameter NFGSet_ele {
                        Range: NormalFlowGateSet;
                    }
                    StringParameter GFGName_Input;
                    ElementParameter GFGSet_ele {
                        Range: GeneratedFlowGateSet;
                    }
                    StringParameter HDPName_Input;
                    ElementParameter HDPSet_ele {
                        Range: HydroPlantSet;
                    }
                    StringParameter RVName_Input;
                    ElementParameter RVSet_ele {
                        Range: RegionVoltageSet;
                    }
                    StringParameter RRName_Input;
                    ElementParameter RRSet_ele {
                        Range: RegionReserveSet;
                    }
                    StringParameter ResourceGroupName_Input;
                    ElementParameter ResourceGroupSet_ele {
                        Range: ResourceGroupSet;
                    }
                    StringParameter EnvironmentGroupName_Input;
                    ElementParameter EnvironmentGroupSet_ele {
                        Range: EnvironmentGroupSet;
                    }
                    ElementParameter CCUSet_ele {
                        Range: CCUnitSet;
                    }
                    ElementParameter ItsSet_ele {
                        Range: ItsSet;
                    }
                }
                Section Common_InitialState_Input {
                    DeclarationSection Comon_InitialState_Para {
                        Parameter Common_UnitInitNum {
                            Range: integer;
                        }
                        Parameter Common_InitialUi_Input {
                            Range: binary;
                        }
                        Parameter Common_InitialPi_Input;
                        Parameter Common_InitialXOni_Input {
                            Range: integer;
                        }
                        Parameter Common_InitialXOffi_Input {
                            Range: integer;
                        }
                    }
                    ExternalFunction Common_get_unitinit_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Common_Get_UnitInit_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure Common_get_unitinit_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Common_Get_UnitInit_Data( scalar : a );
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure Common_InitialState_Init {
                        Body: {
                            Common_UnitInitNum := Common_get_unitinit_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= Common_UnitInitNum) do
                                    Common_get_unitinit_data_ext(index_temp);
                            
                                    UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                            
                                    ele_InitStatus(UnitSet_ele) := Common_InitialUi_Input;
                                    ele_InitPower(UnitSet_ele) := Common_InitialPi_Input;
                                    ele_InitOnTime(UnitSet_ele) := Common_InitialXOni_Input;
                                    ele_InitOffTime(UnitSet_ele) := Common_InitialXOffi_Input;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section TUnit_Input {
                    Section TUnitDataInput {
                        DeclarationSection TUnitGeneralPara {
                            Parameter TUnitNum {
                                Range: integer;
                            }
                            StringParameter t_UnId_Input;
                            ElementParameter t_UnId_ele {
                                Range: ThermalUnitSet;
                            }
                            Parameter t_Pmin_tmp;
                            Parameter t_Pmax_tmp;
                            Parameter t_Cap_tmp;
                            Parameter t_RU_tmp;
                            Parameter t_RD_tmp;
                            Parameter t_ColdCost_tmp;
                            Parameter t_WarmCost_tmp;
                            Parameter t_HotCost_tmp;
                            StringParameter t_Type_tmp;
                            Parameter t_MinOn_tmp;
                            Parameter t_MinOff_tmp;
                            Parameter t_ttw_tmp;
                            Parameter t_ttc_tmp;
                            Parameter t_LossFact_tmp;
                            Parameter t_SelfUseFact_tmp;
                            Parameter t_SRamp_tmp;
                            Parameter t_DRamp_tmp;
                            Parameter t_StartOnTime_tmp;
                            Parameter t_ShutOnTime_tmp;
                            Parameter t_CO2_tmp;
                            Parameter t_SO2_tmp;
                            Parameter t_NOX_tmp;
                            Parameter t_OEm_tmp;
                            Parameter t_EcoMinOffTime_tmp;
                            Parameter t_EcoMinOnTime_tmp;
                        }
                        ExternalFunction get_tunit_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_TUnit_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_tunit_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_TUnit_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure TUnitGeneral_Init {
                            Body: {
                                TUnitNum := get_tunit_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= TUnitNum) do
                                        get_tunit_data_ext(index_temp);
                                
                                        t_UnId_ele := StringToElement (ThermalUnitSet , t_UnId_Input , create : 0);
                                
                                        FuelType(t_UnId_ele) := t_Type_tmp;
                                
                                        !Pmax(t_UnId_ele , t) := t_Pmax_tmp;
                                        !Pmin(t_UnId_ele , t) := t_Pmin_tmp;
                                
                                        Reg_Pmax(t_UnId_ele) := t_Pmax_tmp;
                                        Reg_Pmin(t_UnId_ele) := t_Pmin_tmp;
                                
                                        Capacity(t_UnId_ele) := t_Cap_tmp;
                                
                                        MinOnTime(t_UnId_ele) := t_MinOn_tmp ;
                                        MinOffTime(t_UnId_ele) := t_MinOff_tmp ;
                                        MinOnTimeTemp(t_UnId_ele) := t_MinOn_tmp ;
                                        MinOffTimeTemp(t_UnId_ele) := t_MinOff_tmp ;
                                
                                        RampUp(t_UnId_ele) := t_RU_tmp;
                                        RampDown(t_UnId_ele) := t_RD_tmp;
                                
                                        ColdStartCost(t_UnId_ele) := t_ColdCost_tmp;
                                        WarmStartCost(t_UnId_ele) := t_WarmCost_tmp;
                                        HotStartCost(t_UnId_ele) := t_HotCost_tmp;
                                
                                        CO2(t_UnId_ele) := t_CO2_tmp;
                                        SO2(t_UnId_ele) := t_SO2_tmp;
                                        NOX(t_UnId_ele) := t_NOX_tmp;
                                        OEm(t_UnId_ele) := t_OEm_tmp;
                                        EnvironmentMinUpTime(t_UnId_ele) :=  t_EcoMinOnTime_tmp;
                                        EnvironmentMinDownTime(t_UnId_ele) := t_EcoMinOffTime_tmp;
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section TUnitCostInput {
                        DeclarationSection UnitCostPara {
                            Parameter UnitCostNum {
                                Range: integer;
                            }
                            Parameter CostId_Input {
                                Range: free;
                            }
                            ElementParameter CostBlockSet_ele {
                                Range: CostBlockSet;
                            }
                            Parameter UnitCost_out1_Input;
                            Parameter UnitCost_out2_Input;
                            Parameter UnitCost_price_Input;
                            Parameter UnitCost_netcost_Input;
                            Parameter UnitCost_inccost_Input;
                        }
                        ExternalFunction get_unitcost_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_UnitCost_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_unitcost_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_UnitCost_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure UnitCost_Init {
                            Body: {
                                UnitCostNum := get_unitcost_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= UnitCostNum) do
                                        get_unitcost_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                        CostBlockSet_ele := Element (CostBlockSet , CostId_Input);
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                        if (IsMultiCost = 1) then
                                                UnitBaseCost( UnitSet_ele , CostBlockSet_ele , Periods_ele) := UnitCost_netcost_Input;
                                                !UnitBaseCost( UnitSet_ele , CostBlockSet_ele , Periods_ele) := UnitCost_netcost_Input*CCAHeatCurveMove;
                                                UnitIncCost( UnitSet_ele , CostBlockSet_ele , Periods_ele) := UnitCost_inccost_Input;
                                                CostBlockStart( UnitSet_ele , CostBlockSet_ele , Periods_ele) := UnitCost_out1_Input;
                                                CostBlockEnd( UnitSet_ele , CostBlockSet_ele , Periods_ele) := UnitCost_out2_Input;
                                
                                        else
                                                Reg_UnitBaseCost( UnitSet_ele , CostBlockSet_ele ) := UnitCost_netcost_Input;
                                                !Reg_UnitBaseCost( UnitSet_ele , CostBlockSet_ele ) := UnitCost_netcost_Input*CCAHeatCurveMove;
                                                Reg_UnitIncCost( UnitSet_ele , CostBlockSet_ele ) := UnitCost_inccost_Input;
                                                Reg_CostBlockStart( UnitSet_ele , CostBlockSet_ele ) := UnitCost_out1_Input;
                                                Reg_CostBlockEnd( UnitSet_ele , CostBlockSet_ele ) := UnitCost_out2_Input;
                                
                                                UnitBaseCost( UnitSet_ele , CostBlockSet_ele , t) := Reg_UnitBaseCost( UnitSet_ele , CostBlockSet_ele );
                                                UnitIncCost( UnitSet_ele , CostBlockSet_ele , t) := Reg_UnitIncCost( UnitSet_ele , CostBlockSet_ele );
                                                CostBlockStart( UnitSet_ele , CostBlockSet_ele , t) := Reg_CostBlockStart( UnitSet_ele , CostBlockSet_ele );
                                                CostBlockEnd( UnitSet_ele , CostBlockSet_ele , t) := Reg_CostBlockEnd( UnitSet_ele , CostBlockSet_ele );
                                
                                        endif;
                                
                                        index_temp += 1;
                                endwhile;
                                
                                /*
                                for(i,t) do
                                
                                        if( CostBlockStart(i,'10',t) > CostBlockEnd(i,'10',t) ) then
                                
                                                CostBlockEnd(i,'10',t) := Pmax(i,t) ;
                                
                                        endif ;
                                
                                endfor ;
                                */
                            }
                        }
                    }
                    Section TInitialStateInput {
                        DeclarationSection InitialStatePara {
                            Parameter UnitInitNum {
                                Range: integer;
                            }
                            Parameter InitialUi_Input {
                                Range: binary;
                            }
                            Parameter InitialPi_Input;
                            Parameter InitialXOni_Input {
                                Range: integer;
                            }
                            Parameter InitialXOffi_Input {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_unitinit_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_UnitInit_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_unitinit_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_UnitInit_Data( scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure InitialState_Init {
                            Body: {
                                UnitInitNum := get_unitinit_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= UnitInitNum) do
                                        get_unitinit_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                
                                        InitStatus(UnitSet_ele) := InitialUi_Input;
                                        InitPower(UnitSet_ele) := InitialPi_Input;
                                        InitOnTime(UnitSet_ele) := InitialXOni_Input;
                                        InitOffTime(UnitSet_ele) := InitialXOffi_Input;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                        Procedure Thermal_ele_initialState_Init {
                            Body: {
                                InitStatus(i) := ele_InitStatus(i);
                                InitPower(i) := ele_InitPower(i);
                                InitOnTime(i) := ele_InitOnTime(i);
                                InitOffTime(i) := ele_InitOffTime(i);
                                /***C.H.H ADD 2012-10-11**/
                                !!InitPower(i) := Reg_Pmax(i);
                            }
                        }
                    }
                    Section UnitPowerLimitTempInput {
                        DeclarationSection UnitPowerLimitTempPara {
                            Parameter UnitPowerLimitTempNum {
                                Range: integer;
                            }
                            Parameter limit_temp_minout_tmp;
                            Parameter limit_temp_maxout_tmp;
                        }
                        ExternalFunction get_unit_power_limit_temp_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_UnitPowerLimitTemp_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_unit_power_limit_temp_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_UnitPowerLimitTemp_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure UnitPowerLimitTemp_Init {
                            Body: {
                                UnitPowerLimitTempNum := get_unit_power_limit_temp_num_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= UnitPowerLimitTempNum) do
                                
                                        get_unit_power_limit_temp_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                
                                        IsExist_Pmax_Temp(UnitSet_ele , Periods_ele) := 1 ;
                                
                                        Pmax_Temp(UnitSet_ele , Periods_ele) := limit_temp_maxout_tmp;
                                        Pmin_Temp(UnitSet_ele , Periods_ele) := limit_temp_minout_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section UnitReducePower {
                        DeclarationSection UnitReducePowerPara {
                            Parameter UnitReducePowerNum {
                                Range: integer;
                            }
                            Parameter reduce_max_power_tmp;
                            Parameter reduce_min_power_tmp;
                        }
                        ExternalFunction get_unit_reduce_output_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_UnitReducePower_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_unit_reduce_output_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_UnitReducePower_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure UnitReducePower_Init {
                            Body: {
                                UnitReducePowerNum := get_unit_reduce_output_num_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= UnitReducePowerNum) do
                                
                                        get_unit_reduce_output_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                        CCAUnitReduceSet := CCAUnitReduceSet + {(UnitSet_ele,Periods_ele)};
                                        IsExistReducePower(UnitSet_ele , Periods_ele) := 1 ;
                                
                                        CCAUnitReducePmax(UnitSet_ele , Periods_ele) := reduce_max_power_tmp;
                                        CCAUnitReducePmin(UnitSet_ele , Periods_ele) := reduce_min_power_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section Tunit_time_startcost_Input {
                        DeclarationSection TimeStartCostPara {
                            Parameter period_idx {
                                Range: nonnegative;
                            }
                            Parameter TimeStartCostNum {
                                Range: integer;
                            }
                            Parameter TimeColdStartCost_tmp;
                        }
                        ExternalFunction get_UnitTimeStartCostNum_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_UnitTimeStartCost_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_UnitTimeStartCost_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_UnitTimeStartCost_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure UnitTimeStartCost_Init {
                            Body: {
                                /*TimeStartCostNum := get_UnitTimeStartCostNum_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= TimeStartCostNum) do
                                
                                        get_UnitTimeStartCost_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                
                                
                                        Time_ColdStartCost(UnitSet_ele , Periods_ele) := TimeColdStartCost_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                                */
                                !xuebike 2013.01.22
                                TimeStartCostNum := get_UnitTimeStartCostNum_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= TimeStartCostNum) do
                                
                                        get_UnitTimeStartCost_data_ext(index_temp);
                                
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                        period_idx:=1;
                                        while(period_idx<=NT) do
                                
                                                Periods_ele := Element (Periods , period_idx + 1);
                                
                                
                                                Time_ColdStartCost(UnitSet_ele , Periods_ele) := TimeColdStartCost_tmp;
                                                period_idx+=1;
                                        endwhile;
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ThermalOSPmaxPminInput {
                        DeclarationSection ThermalOSPmaxPminPara {
                            Parameter ThermalOS_UnitPowerLimitTempNum {
                                Range: integer;
                            }
                            Parameter ThermalOS_limit_temp_minout_tmp;
                            Parameter ThermalOS_limit_temp_maxout_tmp;
                        }
                        ExternalFunction ThermalOS_get_unit_power_limit_temp_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: ThermalOS_Get_UnitPowerLimitTemp_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure ThermalOS_get_unit_power_limit_temp_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: ThermalOS_Get_UnitPowerLimitTemp_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ThermalOS_UnitPowerLimitTemp_Init {
                            Body: {
                                !! comments by xuebike
                                !! This procedure deals with which thermal units have power limit.
                                !! and initialize the  parameter ThermalOS_IsExist_Pmax_Temp,and
                                !! ThermalOS_Pmax_Temp ,ThermalOS_Pmin_Temp.
                                
                                ThermalOS_UnitPowerLimitTempNum := ThermalOS_get_unit_power_limit_temp_num_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= ThermalOS_UnitPowerLimitTempNum) do
                                
                                        !!comments by xuebike
                                        !!According the index_temp,call the external function ThermalOS_get_unit_power_limit_temp_data_ext
                                        !!get the parameters "UnitName_Input,PrdId_Input,ThermalOS_limit_temp_minout_tmp
                                        !!and ThermalOS_limit_temp_minout_tmp" corresponding the index_temp.
                                        ThermalOS_get_unit_power_limit_temp_data_ext(index_temp);
                                
                                        !!According the UnitName_Input,get the corresponding UnitSet_ele.
                                        UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                
                                        ThermalOS_IsExist_Pmax_Temp(UnitSet_ele , Periods_ele) := 1 ;
                                
                                        ThermalOS_Pmax_Temp(UnitSet_ele , Periods_ele) := ThermalOS_limit_temp_maxout_tmp;
                                        ThermalOS_Pmin_Temp(UnitSet_ele , Periods_ele) := ThermalOS_limit_temp_minout_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                }
                Section TieLine_Input {
                    DeclarationSection TieLineCommPara {
                        StringParameter tie_TieId_Input;
                        ElementParameter tie_TieId_ele {
                            Range: TieLineSet;
                        }
                        Parameter tie_PrdId_Input {
                            Range: integer;
                        }
                        ElementParameter tie_PrdId_ele {
                            Range: Periods;
                        }
                    }
                    Section TieLineDataInput {
                        DeclarationSection TieLineGeneralPara {
                            Parameter TieLineNum {
                                Range: integer;
                            }
                            Parameter tie_Pmax_tmp;
                            Parameter tie_Pmin_tmp;
                            StringParameter tie_From_tmp;
                            StringParameter tie_To_tmp;
                        }
                        ExternalFunction get_tie_line_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_TieLine_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_tie_line_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_TieLine_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure TieLine_Init {
                            Body: {
                                TieLineNum := get_tie_line_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= TieLineNum) do
                                        get_tie_line_data_ext(index_temp);
                                
                                        tie_TieId_ele := StringToElement(TieLineSet , tie_TieId_Input , create : 0 ) ;
                                
                                        tiePmax(tie_TieId_ele) := tie_Pmax_tmp ;
                                        tiePmin(tie_TieId_ele) := tie_Pmin_tmp ;
                                        tieFrom(tie_TieId_ele) := tie_From_tmp ;
                                        tieTo(tie_TieId_ele) := tie_To_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section TieLineCostDataInput {
                        DeclarationSection TieLineCostPara {
                            Parameter TieLineCostNum {
                                Range: integer;
                            }
                            Parameter tie_Price_tmp;
                        }
                        ExternalFunction get_tie_line_cost_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_TieLine_Cost_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_tie_line_cost_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_TieLine_Cost_Data(scalar : a );
                            Parameter a {
                                Range: integer;
                                Property: Input;
                            }
                        }
                        Procedure TieLineCost_Init {
                            Body: {
                                TieLineCostNum := get_tie_line_cost_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= TieLineCostNum) do
                                        get_tie_line_cost_data_ext(index_temp);
                                
                                        tie_TieId_ele := StringToElement(TieLineSet , tie_TieId_Input , create : 0 ) ;
                                        tie_PrdId_ele := Element (Periods , tie_PrdId_Input + 1);
                                
                                        tiePrice(tie_TieId_ele , tie_PrdId_ele ) := tie_Price_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section TieFixPowerDataInput {
                        DeclarationSection TieLineFixPowerPara {
                            Parameter TieLineFixPowerNum {
                                Range: integer;
                            }
                            Parameter tie_FixP_tmp;
                        }
                        ExternalFunction get_tie_line_fix_power_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_TieLine_Fix_Power_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_tie_line_fix_power_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_TieLine_Fix_Power_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure TieLineFixPower_Init {
                            Body: {
                                TieLineFixPowerNum := get_tie_line_fix_power_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= TieLineFixPowerNum) do
                                        get_tie_line_fix_power_data_ext(index_temp);
                                
                                        tie_TieId_ele := StringToElement(TieLineSet , tie_TieId_Input , create : 0 ) ;
                                        tie_PrdId_ele := Element (Periods , tie_PrdId_Input + 1);
                                
                                        TieLineFixedPowerSet := TieLineFixedPowerSet + { (tie_TieId_ele , tie_PrdId_ele ) } ;
                                
                                        TieLineFixedP(tie_TieId_ele , tie_PrdId_ele ) := tie_FixP_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section TieLineDecomParameter {
                        DeclarationSection TieLineDecomPara {
                            Parameter tie_DecomRate_tmp;
                            Parameter tie_IsRun_tmp;
                            Parameter TieLineDecomParaNum;
                        }
                        ExternalFunction get_tie_line_decom_para_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_Tie_Line_Decom_Para_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_tie_line_decom_para_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_Tie_Line_Decom_Para_Data(scalar: a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure TieLineRunDecomPara_Init {
                            Body: {
                                TieLineDecomParaNum := get_tie_line_decom_para_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= TieLineDecomParaNum) do
                                        get_tie_line_decom_para_data_ext(index_temp);
                                
                                        tie_TieId_ele := StringToElement(TieLineSet , tie_TieId_Input , create : 0 ) ;
                                        tie_PrdId_ele := Element (Periods , tie_PrdId_Input + 1);
                                
                                
                                
                                        TieDecomRate(tie_TieId_ele , tie_PrdId_ele ) := tie_DecomRate_tmp ;
                                        TieIsRun(tie_TieId_ele , tie_PrdId_ele ) := tie_IsRun_tmp ;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                }
                Section ITSInput {
                    ExternalProcedure ItsDataInput {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: ITS_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    DeclarationSection ItsCommPara {
                        StringParameter its_ItsId_Input;
                        ElementParameter its_ItsId_ele {
                            Range: ItsSet;
                        }
                        StringParameter its_TieId_Input;
                        ElementParameter its_TieId_ele {
                            Range: TieLineSet;
                        }
                    }
                    Section ItsTieLineInput {
                        DeclarationSection ItsTieListPara {
                            Parameter ItsTieListNum {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_its_tie_list_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_ITSTieList_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_its_tie_list_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_ITSTieList_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsTieList_Init {
                            Body: {
                                ItsTieListNum := get_its_tie_list_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= ItsTieListNum) do
                                        get_its_tie_list_data_ext(index_temp);
                                
                                        its_ItsId_ele := StringToElement(ItsSet , its_ItsId_Input , create : 0 ) ;
                                        its_TieId_ele := StringToElement(TieLineSet , its_TieId_Input , create : 0 ) ;
                                
                                        ItsTielineList(its_ItsId_ele , its_TieId_ele ) := 1 ;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ItsLimtInput {
                        DeclarationSection ItsLimitPara {
                            Parameter ItsLimitNum {
                                Range: integer;
                            }
                            Parameter its_PrdId_Input;
                            ElementParameter its_PrdId_ele {
                                Range: Periods;
                            }
                            Parameter its_PowUp_tmp;
                            Parameter its_PowDown_tmp;
                            Parameter its_Price_tmp;
                        }
                        ExternalFunction get_its_limit_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_ITSLimit_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_its_limit_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_ITSLimit_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsLimit_Init {
                            Body: {
                                ItsLimitNum := get_its_limit_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= ItsLimitNum) do
                                        get_its_limit_data_ext(index_temp);
                                
                                        its_ItsId_ele := StringToElement(ItsSet , its_ItsId_Input , create : 0 ) ;
                                        its_PrdId_ele := Element(Periods , its_PrdId_Input+1 ) ;
                                
                                        ItsPmax(its_ItsId_ele,its_PrdId_ele) := its_PowUp_tmp ;
                                        ItsPmin(its_ItsId_ele,its_PrdId_ele) := its_PowDown_tmp ;
                                        ItsNormalLimitSet += {(its_ItsId_ele,its_PrdId_ele)};
                                        ItsPowerPrice(its_ItsId_ele,its_PrdId_ele) := its_Price_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ItsPlanInput {
                        DeclarationSection ItsPlanPara {
                            Parameter ItsPlanNum {
                                Range: integer;
                            }
                            Parameter its_Plan_tmp;
                        }
                        ExternalFunction get_its_plan_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_ITSPlan_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_its_plan_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_ITSPlan_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsPlan_Init {
                            Body: {
                                ItsPlanNum := get_its_plan_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= ItsPlanNum) do
                                        get_its_plan_data_ext(index_temp);
                                
                                        its_ItsId_ele := StringToElement(ItsSet , its_ItsId_Input , create : 0 ) ;
                                        its_PrdId_ele := Element(Periods , its_PrdId_Input+1 ) ;
                                
                                        ItsPowerPlan(its_ItsId_ele,its_PrdId_ele) := its_Plan_tmp ;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ItsPowerLimitTempInput {
                        DeclarationSection ItsPowerLimitTempPara {
                            Parameter ItsPowerLimitTempNum;
                            Parameter Its_temp_maxout_tmp;
                            Parameter Its_PrdId_tmp;
                        }
                        ExternalFunction get_its_power_limit_temp_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_its_out_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_its_power_limit_temp_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_its_out_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsPowerLimitTemp_Init {
                            Body: {
                                ItsPowerLimitTempNum := get_its_power_limit_temp_num_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= ItsPowerLimitTempNum) do
                                
                                        get_its_power_limit_temp_data_ext(index_temp);
                                
                                        its_ItsId_ele := StringToElement (ItsSet , its_ItsId_Input , create : 0);
                                        Periods_ele := Element (Periods , Its_PrdId_tmp + 1);
                                
                                        ItsTempPmaxSet := ItsTempPmaxSet + {( its_ItsId_ele , Periods_ele )};
                                
                                        ItsTempPmaxPower( its_ItsId_ele , Periods_ele ) := Its_temp_maxout_tmp;
                                        ItsTempPmaxPowerList( its_ItsId_ele , Periods_ele ) := 1;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ItsPowerLimitNetInput {
                        DeclarationSection ItsPowerLimitNetPara {
                            Parameter ItsPowerLimitNetNum;
                            Parameter Its_Net_maxout_tmp;
                            Parameter Its_PrdId_Net_tmp;
                        }
                        ExternalFunction get_its_power_limit_net_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_its_net_out_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_its_power_limit_net_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_its_net_out_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsPowerLimitNet_Init {
                            Body: {
                                ItsPowerLimitNetNum := get_its_power_limit_net_num_ext( Path_in ) ;
                                
                                index_temp := 1;
                                while(index_temp <= ItsPowerLimitNetNum) do
                                
                                        get_its_power_limit_net_data_ext(index_temp);
                                
                                        its_ItsId_ele := StringToElement (ItsSet , its_ItsId_Input , create : 0);
                                        Periods_ele := Element (Periods , Its_PrdId_Net_tmp + 1);
                                
                                        ItsNetPmaxSet := ItsNetPmaxSet + {( its_ItsId_ele , Periods_ele )};
                                
                                        ItsNetPmaxPower( its_ItsId_ele , Periods_ele ) := Its_Net_maxout_tmp;
                                        ItsNetPmaxPowerList( its_ItsId_ele , Periods_ele ) :=1;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section ItsEnergyInput {
                        DeclarationSection ItsEnergyPara {
                            Parameter ItsEnergyNum {
                                Range: integer;
                            }
                            Parameter ItsEnergy_Up_Input;
                            Parameter ItsEnergy_Down_Input;
                        }
                        ExternalFunction get_itsenergy_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_ITSEnergy_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_itsenergy_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_ITSEnergy_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure ItsEnergy_Input_Init {
                            Body: {
                                ITsEnergyNum := get_itsenergy_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= ItsEnergyNum) do
                                
                                        get_itsenergy_data_ext(index_temp);
                                
                                
                                        ItsSet_ele := StringToElement (ItsSet , UnitName_Input , create : 0);
                                
                                
                                        ItsMinEnergySet := ItsMinEnergySet + {(ItsSet_ele)};
                                        ItsMinEnergyValue_up(ItsSet_ele) := ItsEnergy_Up_Input;
                                        ItsMinEnergyValue_down(ItsSet_ele) := ItsEnergy_Down_Input;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                }
                Section NormalFlowGateInput {
                    DeclarationSection NFGPara {
                        Parameter NFGLimitNum {
                            Range: integer;
                        }
                        Parameter NFGLimit_Input;
                        Parameter NFGLoad_Input;
                        Parameter NFGSensNum {
                            Range: integer;
                        }
                        Parameter NFGSens_Input;
                    }
                    ExternalProcedure nfg_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: NormalFlowGate_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_nfglimit_num_ext {
                        Arguments: (path,p);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_NFGLimit_Num(scalar : path , scalar : p);
                        StringParameter path {
                            Property: Input;
                        }
                        Parameter p {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_nfglimit_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_NFGLimit_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalFunction get_nfgsens_num_ext {
                        Arguments: (path,p);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_NFGSens_Num(scalar : path , scalar : p);
                        StringParameter path {
                            Property: Input;
                        }
                        Parameter p {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_nfgsens_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_NFGSens_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure NFG_Init {
                        Body: {
                            nfg_input_ext(Path_in);
                            
                            index_period := 1;
                            while(index_period <= NT) do
                            
                                    NFGLimitNum := get_nfglimit_num_ext(Path_in , index_period);
                                    index_temp := 1;
                                    while(index_temp <= NFGLimitNum) do
                            
                                            get_nfglimit_data_ext(index_temp);
                            
                                            NFGSet_ele := StringToElement(NormalFlowGateSet , NFGName_Input , create : 0);
                                            Periods_ele := Element (Periods , index_period + 1);
                                            NFGLimit( NFGSet_ele , Periods_ele) := NFGLimit_Input;
                                            NFGLoad( NFGSet_ele , Periods_ele) := NFGLoad_Input;
                            
                                            index_temp += 1;
                                    endwhile;
                            
                                    index_period += 1;
                            endwhile;
                            
                            
                            
                            index_period := 1;
                            while(index_period <= NT) do
                            
                                    NFGSensNum := get_nfgsens_num_ext(Path_in , index_period);
                                    index_temp := 1;
                            
                                    while (index_temp <= NFGSensNum) do
                            
                                            get_nfgsens_data_ext(index_temp);
                            
                                            UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                                            NFGSet_ele := StringToElement(NormalFlowGateSet , NFGName_Input , create : 0);
                                            Periods_ele := Element (Periods , index_period + 1);
                            
                                            NFGSens( UnitSet_ele , NFGSet_ele , Periods_ele ) := NFGSens_Input;
                            
                                            index_temp += 1;
                                    endwhile;
                            
                                    index_period += 1;
                            endwhile;
                        }
                    }
                    Section NFG_Change_Input {
                        ExternalFunction get_nfglimit_change_num_ext {
                            Arguments: (path,p);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_NFGLimit_Change_Num(scalar : path , scalar : p);
                            StringParameter path {
                                Property: Input;
                            }
                            Parameter p {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_nfglimit_change_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_NFGLimit_Change_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure NFG_Limit_Change {
                            Body: {
                                index_period := 1;
                                while(index_period <= NT) do
                                
                                        NFGLimitNum := get_nfglimit_change_num_ext(GFG_path_in , index_period);
                                        index_temp := 1;
                                        while(index_temp <= NFGLimitNum) do
                                
                                                get_nfglimit_change_data_ext(index_temp);
                                
                                                NFGSet_ele := StringToElement(NormalFlowGateSet , NFGName_Input , create : 0);
                                                Periods_ele := Element (Periods , index_period + 1);
                                                NFGLimit( NFGSet_ele , Periods_ele) := NFGLimit_Input;
                                
                                                index_temp += 1;
                                        endwhile;
                                
                                        index_period += 1;
                                endwhile;
                            }
                        }
                    }
                }
                Section GeneratedFLowGateInput {
                    DeclarationSection GFGPara {
                        Parameter GFGSensNum {
                            Range: integer;
                        }
                        Parameter GFGSens_Input;
                    }
                    ExternalProcedure gfg_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: GeneratedFlowGate_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_gfgsens_num_ext {
                        Arguments: (path,p);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_GeneratedFLowGateSens_Num(scalar : path , scalar : p);
                        StringParameter path {
                            Property: Input;
                        }
                        Parameter p {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_gfgsens_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_GeneratedFLowGateSens_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure GFG_Init {
                        Body: {
                            gfg_input_ext(GFG_path_in );
                            
                            index_period := 1;
                            !while(index_period <= 2) do
                            while(index_period <= NT) do
                            
                                    GFGSensNum := get_gfgsens_num_ext(GFG_path_in , index_period);
                            
                                    index_temp := 1;
                                    while(index_temp <= GFGSensNum) do
                            
                                            get_gfgsens_data_ext(index_temp);
                            
                                            GFGSet_ele := StringToElement (GeneratedFlowGateSet , GFGName_Input , create : 0);
                                            UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                            
                                            GFGSens(UnitSet_ele , GFGSet_ele) := GFGSens_Input;
                            
                                            index_temp += 1;
                                    endwhile;
                            
                                    index_period += 1;
                            endwhile;
                            
                            
                            NFG_Limit_Change ;
                            Calculate_ccu_gfg_sens ;
                        }
                    }
                }
                Section UnitFixedOutPutInput {
                    DeclarationSection UnitFixedOutPutPara {
                        Parameter UnitFixPowerNum {
                            Range: integer;
                        }
                        Parameter IsTestUnitTmp {
                            Range: integer;
                        }
                        Parameter FIxP_Input;
                    }
                    ExternalFunction get_unitfixpower_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_UnitFixPower_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_unitfixpower_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_UnitFixPower_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure UnitFixedOutPut_Init {
                        Body: {
                            UnitFixPowerNum := get_unitfixpower_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= UnitFixPowerNum) do
                            
                                    get_unitfixpower_data_ext(index_temp);
                            
                                    UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                    Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                    FixedScheduleSet := FixedScheduleSet + {( UnitSet_ele , Periods_ele )};
                            
                                    FixedOutPutPower( UnitSet_ele , Periods_ele ) := FixP_Input;
                            
                                    if IsTestUnitTmp = 1 then
                                        IsTestUnit += {(UnitSet_ele,Periods_ele)};
                                    endif;
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section UnitFixedOnOffInput {
                    DeclarationSection UnitFixedOnOffPara {
                        Parameter UnitFixOnOffNum {
                            Range: integer;
                        }
                        Parameter FixOnOff_Input {
                            Range: binary;
                        }
                    }
                    ExternalFunction get_unitfixonoff_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_UnitFixOnOff_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_unitfixonoff_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_UnitFixOnOff_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure UnitFixedOnOff_Init {
                        Body: {
                            UnitFixOnOffNum := get_unitfixonoff_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= UnitFixOnOffNum) do
                            
                                    get_unitfixonoff_data_ext(index_temp);
                            
                                    UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                                    Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                    FixedOnOffSet := FixedOnOffSet + {( UnitSet_ele , Periods_ele )};
                            
                                    FixedOnOffList( UnitSet_ele , Periods_ele ) := FixOnOff_Input;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section HydroEnergyInput {
                    DeclarationSection HydroEnergyPara {
                        Parameter HDPUnitListNum {
                            Range: integer;
                        }
                    }
                    ExternalProcedure hydro_energy_limit_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: HydroPlantEnergyLimit_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_hdp_unitlist_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_HydroPlantUnitList_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_hdp_unitlist_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_HydroPlantUnitList_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure HydroEnergy_Init {
                        Body: {
                            hydro_energy_limit_input_ext(Path_in);
                            
                            HDPUnitListNum := get_hdp_unitlist_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= HDPUnitListNum) do
                            
                                    get_hdp_unitlist_data_ext(index_temp);
                            
                                    HDPSet_ele := StringToElement (HydroPlantSet , HDPName_Input , create : 0);
                                    UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                            
                                    HydroPlantUnitList(HDPSet_ele , UnitSet_ele) := 1;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section RegionVoltageInput {
                    DeclarationSection RegionVoltagePara {
                        Parameter RVUnitListNum {
                            Range: integer;
                        }
                        Parameter RVPowerLimitNum {
                            Range: integer;
                        }
                        Parameter RVPowerLimit_Input;
                        Parameter RVPowerLimitDown_Input;
                    }
                    ExternalProcedure region_voltage_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: RegionVoltageSet_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_rv_unitlist_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_RegionVoltageUnitList_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_rv_unitlist_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_RegionVoltageUnitList_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalFunction get_rv_powerlimit_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_RegionVoltagePowerLimit_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_rv_powerlimit_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_RegionVoltagePowerLimit_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure RegionVoltage_Init {
                        Body: {
                            region_voltage_input_ext(Path_in);
                            
                            RVUnitListNum := get_rv_unitlist_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= RVUnitListNum) do
                                    get_rv_unitlist_data_ext(index_temp);
                            
                                    RVSet_ele := StringToElement (RegionVoltageSet , RVName_Input , create : 0);
                                    UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                            
                                    RegionVoltageUnitList(RVSet_ele , UnitSet_ele) := 1;
                            
                                    index_temp += 1;
                            endwhile;
                            
                            RVPowerLimitNum := get_rv_powerlimit_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= RVPowerLimitNum) do
                            
                                    get_rv_powerlimit_data_ext(index_temp);
                            
                                    RVSet_ele := StringToElement (RegionVoltageSet , RVName_Input , create : 0);
                                    Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                    RegionVoltagePowerLimit(RVSet_ele , Periods_ele) := RVPowerLimit_Input;
                                    RegionVoltagePowerLimitDown(RVSet_ele , Periods_ele) := RVPowerLimitDown_Input;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section RegionReserveInput {
                    DeclarationSection RegionReservePara {
                        Parameter RRUnitListNum {
                            Range: integer;
                        }
                        Parameter RRPowerLimitNum {
                            Range: integer;
                        }
                        Parameter RRPowerLimit_Input;
                        Parameter RRPowerLimitDown_Input;
                    }
                    ExternalProcedure region_reserve_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: RegionReserveSet_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_rr_unitlist_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_RegionReserveUnitList_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_rr_unitlist_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_RegionReserveUnitList_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    ExternalFunction get_rr_powerlimit_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_RegionReservePowerLimit_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_rr_powerlimit_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_RegionReservePowerLimit_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure RegionReserve_Init {
                        Body: {
                            region_reserve_input_ext(Path_in);
                            
                            RRUnitListNum := get_rr_unitlist_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= RRUnitListNum) do
                                    get_rr_unitlist_data_ext(index_temp);
                            
                                    RRSet_ele := StringToElement (RegionReserveSet , RRName_Input , create : 0);
                                    UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                            
                                    RegionReserveUnitList(RRSet_ele , UnitSet_ele) := 1;
                            
                                    index_temp += 1;
                            endwhile;
                            
                            RRPowerLimitNum := get_rr_powerlimit_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= RRPowerLimitNum) do
                            
                                    get_rr_powerlimit_data_ext(index_temp);
                            
                                    RRSet_ele := StringToElement (RegionReserveSet , RRName_Input , create : 0);
                                    Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                    RegionReservePowerLimit(RRSet_ele , Periods_ele) := RRPowerLimit_Input;
                                    RegionReservePowerLimitDown(RRSet_ele , Periods_ele) := RRPowerLimitDown_Input;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section ResourceGroupInput {
                    DeclarationSection ResourceGroupPara {
                        Parameter ResourceGroupUnitListNum {
                            Range: integer;
                        }
                    }
                    ExternalProcedure resource_group_limit_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: ResourceGroupLimit_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_resource_group_unitlist_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_ResourceGroupUnitList_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_resource_group_unitlist_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_ResourceGroupUnitList_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure ResourceGroup_Init {
                        Body: {
                            resource_group_limit_input_ext(Path_in);
                            
                            ResourceGroupUnitListNum := get_resource_group_unitlist_num_ext( Path_in ) ;
                            
                            index_temp := 1;
                            while(index_temp <= ResourceGroupUnitListNum) do
                            
                                    get_resource_group_unitlist_data_ext(index_temp);
                            
                                    ResourceGroupSet_ele := StringToElement (ResourceGroupSet , ResourceGroupName_Input , create : 0);
                                    UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                            
                                    ResourceUnitList(ResourceGroupSet_ele , UnitSet_ele) := 1;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section ResourceFixedeOnOffInPut {
                    DeclarationSection ResourceFixedOnOffPara {
                        Parameter ResourceFixedOnOff_Num {
                            Range: integer;
                        }
                        Parameter ResourceFixedOnOff_InPut {
                            Range: binary;
                        }
                        StringParameter ResourceRmark_InPut;
                    }
                    ExternalFunction get_resource_fixed_on_off_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_ResourceFixedOnOff_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_resource_fixed_on_off_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_ResourcetFixedOnOff_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure ResourceFixedOnOff_Init {
                        Body: {
                            ResourceFixedOnOff_Num := get_resource_fixed_on_off_num_ext(path_in);
                            
                            index_temp := 1;
                            
                            while(index_temp <= ResourceFixedOnOff_Num ) do
                            
                                   get_resource_fixed_on_off_data_ext(index_temp);
                            
                                   UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                                   Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                   ResourceUnitOnOffset := ResourceUnitOnOffset + {( UnitSet_ele , Periods_ele )};
                            
                                   ResourceUnitOnOffList( UnitSet_ele , Periods_ele ) := ResourceFixedOnOff_InPut;
                            
                                    index_temp += 1;
                            
                            endwhile;
                        }
                    }
                }
                Section EnvironmentGroupInput {
                    DeclarationSection EnvironmentGroupPara {
                        Parameter EnvironmentGroupUnitListNum {
                            Range: integer;
                        }
                    }
                    ExternalProcedure environment_group_limit_input_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        BodyCall: EnvironmentGroupLimit_Input(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalFunction get_environment_group_unitlist_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_EnvironmentGroupUnitList_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_environment_group_unitlist_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_EnvironmentGroupUnitList_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure EnvironmentGroup_Init {
                        Body: {
                            environment_group_limit_input_ext( Path_in ) ;
                            
                            EnvironmentGroupUnitListNum := get_environment_group_unitlist_num_ext( Path_in ) ;
                            
                            index_temp := 1;
                            while(index_temp <= EnvironmentGroupUnitListNum) do
                            
                                    get_environment_group_unitlist_data_ext(index_temp);
                            
                                    EnvironmentGroupSet_ele := StringToElement (EnvironmentGroupSet , EnvironmentGroupName_Input , create : 0);
                                    UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                            
                                    EnvironmentUnitList(EnvironmentGroupSet_ele , UnitSet_ele) := 1;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section EnvironmentFixedOnOffInPut {
                    DeclarationSection EnvironmentFixedOnOffPara {
                        Parameter EnvironmentFixedOnOff_Num {
                            Range: integer;
                        }
                        Parameter EnvironmentFixedOnOff_InPut;
                        StringParameter EnvironmentRmark_InPut;
                    }
                    ExternalFunction get_environment_fixed_on_off_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_EnvironmentFixedOnOff_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_environment_fixed_on_off_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_EnvironmentFixedOnOff_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure EnvironmentFixedOnOff_Init {
                        Body: {
                            EnvironmentFixedOnOff_Num := get_environment_fixed_on_off_num_ext(path_in);
                            
                            index_temp := 1;
                            
                            while(index_temp <= EnvironmentFixedOnOff_Num) do
                            
                                   get_environment_fixed_on_off_data_ext(index_temp);
                            
                                   UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                                   Periods_ele := Element (Periods , PrdId_Input + 1);
                            
                                   EnvironmentUnitOffSet := EnvironmentUnitOffSet + {( UnitSet_ele , Periods_ele )};
                            
                                   EnvironmentUnitOffList( UnitSet_ele , Periods_ele ) := EnvironmentFixedOnOff_InPut;
                            
                                    index_temp += 1;
                            
                            endwhile;
                        }
                    }
                }
                Section LoadInput {
                    DeclarationSection LoadPara {
                        Parameter LoadNum {
                            Range: integer;
                        }
                        Parameter Load_load_Input;
                        Parameter Load_reserve_Input;
                        Parameter Load_reserve_neg_Input;
                        StringParameter Load_time_Input;
                    }
                    ExternalFunction get_load_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_Load_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_load_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_Load_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure Load_Init {
                        Body: {
                            LoadNum := get_load_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= LoadNum) do
                            
                                    get_load_data_ext(index_temp);
                            
                                    Periods_ele := Element (Periods , PrdId_Input + 1);
                                    ORG_Load(Periods_ele) := Load_load_Input;    !! MODIFY BY G.J. 2009-11-25
                                    Load_Time(Periods_ele) := Load_time_Input;
                                    Reserve_Up(Periods_ele) := Load_reserve_Input;
                                    Reserve_Down(Periods_ele) := Load_reserve_neg_Input;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section NopFixDataInput {
                    DeclarationSection NopFixPara {
                        Parameter NopFixNum {
                            Range: integer;
                        }
                        StringParameter Nop_Input;
                        ElementParameter Nop_ele {
                            Range: NOP_Set;
                        }
                        Parameter Nop_PrdId_Input {
                            Range: integer;
                        }
                        ElementParameter Nop_PrdId_ele {
                            Range: Periods;
                        }
                        Parameter Nop_power_tmp;
                        Parameter Nop_price_tmp;
                        Parameter Nop_ui_tmp {
                            Range: binary;
                        }
                    }
                    ExternalFunction get_nop_fix_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_NopFix_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_nop_fix_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_NopFix_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure NopFix_Init {
                        Body: {
                            NopFixNum := get_nop_fix_num_ext( Path_in ) ;
                            
                            
                            
                            index_temp := 1;
                            while(index_temp <= NopFixNum) do
                            
                                    get_nop_fix_data_ext(index_temp);
                            
                                    Nop_ele := StringToElement( Nop_Set , Nop_Input , create:1  ) ;
                                    Nop_PrdId_ele := Element(Periods , Nop_PrdId_Input + 1) ;
                            
                                    NOP_Power(Nop_ele , Nop_PrdId_ele) := Nop_power_tmp ;
                                    NOP_Ui(Nop_ele , Nop_PrdId_ele) := Nop_ui_tmp ;
                            
                                    NOP_Price(Nop_ele , Nop_PrdId_ele) := Nop_price_tmp ;
                            
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section PeriodTimeInput {
                    DeclarationSection PeriodPara {
                        StringParameter pd_Time_Input;
                        Parameter PeriodNum {
                            Range: integer;
                        }
                        Parameter pd_PrdId_tmp {
                            Range: integer;
                        }
                        Parameter pd_IsDayTime {
                            Range: binary;
                        }
                    }
                    ExternalFunction get_period_define_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_period_def_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_period_define_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_period_def_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure PeriodDefine_Init {
                        Body: {
                            PeriodNum := get_period_define_num_ext( Path_in ) ;
                            
                            index_temp := 1;
                            while(index_temp <= PeriodNum) do
                            
                                    get_period_define_data_ext(index_temp);
                            
                                    Periods_ele := Element (Periods , pd_PrdId_tmp + 1);
                            	Period_Time(Periods_ele) := pd_Time_Input;
                                    IsCemDaytime(Periods_ele) := pd_IsDayTime ;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section UnplanedFixInput {
                    DeclarationSection UnplanedFixPara {
                        Parameter UplanedFixNum {
                            Range: integer;
                        }
                        Parameter uf_PrdId_tmp {
                            Range: integer;
                        }
                        Parameter uf_FixOnOff_tmp {
                            Range: integer;
                        }
                    }
                    ExternalFunction get_unplaned_fix_num_ext {
                        Arguments: (path);
                        DllName: DllFileName;
                        ReturnType: integer;
                        BodyCall: Get_unplaned_fix_Num(scalar : path);
                        StringParameter path {
                            Property: Input;
                        }
                    }
                    ExternalProcedure get_unplaned_fix_data_ext {
                        Arguments: (a);
                        DllName: DllFileName;
                        BodyCall: Get_unplaned_fix_Data(scalar : a);
                        Parameter a {
                            Range: {
                                {1..inf}
                            }
                            Property: Input;
                        }
                    }
                    Procedure UnplanedFix_Init {
                        Body: {
                            UplanedFixNum := get_unplaned_fix_num_ext(Path_in);
                            
                            index_temp := 1;
                            while(index_temp <= UplanedFixNum) do
                            
                                    get_unplaned_fix_data_ext(index_temp);
                            
                                    UnitSet_ele := StringToElement (EleSet , UnitName_Input , create : 0);
                                    Periods_ele := Element (Periods , uf_PrdId_tmp + 1);
                            
                                    UnPlanedMaintenanceSet := UnPlanedMaintenanceSet + {( UnitSet_ele , Periods_ele )};
                            
                                    UnPlanedMaintenaceList( UnitSet_ele , Periods_ele ) := uf_FixOnOff_tmp;
                            
                                    index_temp += 1;
                            endwhile;
                        }
                    }
                }
                Section ResourceParaInput {
                    Section ResourceTypeInput {
                        DeclarationSection commendata {
                            StringParameter Resource_Id_Input;
                            ElementParameter Resource_ele {
                                Range: ResSet;
                            }
                            ElementParameter MixResource_ele {
                                Range: ResSet;
                            }
                            StringParameter MixResource_Input;
                        }
                        ExternalProcedure resource_type_input_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            BodyCall: Get_ResourceType_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                    }
                    Section FuelParaInput {
                        DeclarationSection FuelPropertyPara {
                            Parameter FuelHeatRateTmp {
                                Range: nonnegative;
                            }
                            Parameter FuelPriceTmp {
                                Range: nonnegative;
                            }
                            Parameter FuelParaNum {
                                Range: integer;
                            }
                            StringParameter FuelPriceUnitTmp;
                            StringParameter FuelRateUnitTmp;
                        }
                        ExternalFunction get_fuel_para_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_FuelPara_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_fuel_para_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_FuelPara_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure FuelParaInit {
                            Body: {
                                FuelParaNum := get_fuel_para_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= FuelParaNum) do
                                
                                        get_fuel_para_data_ext(index_temp);
                                
                                        Resource_ele := StringToElement(FuelSet , Resource_Id_Input , create : 0);
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                        FuelHeatRate(Resource_ele , Periods_ele) := FuelHeatRateTmp;
                                        FuelPrice(Resource_ele , Periods_ele) := FuelPriceTmp;
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section MixFuelParaInput {
                        DeclarationSection Mix_FuelPropertyPara {
                            Parameter MixFuelPercentTmp;
                            Parameter MixFuelParaNum {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_mix_fuel_para_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_MixFuelPara_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_mix_fuel_para_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_MixFuelPara_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure MixFuelParaInit {
                            Body: {
                                MixFuelParaNum := get_mix_fuel_para_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= MixFuelParaNum) do
                                
                                        get_mix_fuel_para_data_ext(index_temp);
                                
                                        Resource_ele := StringToElement(ResSet , Resource_Id_Input , create : 0);
                                        MixResource_ele := StringToElement(ResSet , MixResource_Input , create : 0);
                                
                                        SingleFuelPercent(MixResource_ele , Resource_ele) := MixFuelPercentTmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                }
                Section CCUnit_Input {
                    DeclarationSection CCUnitCommPara {
                        StringParameter cc_UnId_Input;
                        ElementParameter cc_UnId_ele {
                            Range: CCUnitSet;
                        }
                        Parameter cc_ModeId_Input {
                            Range: integer;
                        }
                        ElementParameter cc_ModeId_ele {
                            Range: ModeSet;
                        }
                        Parameter cc_ModeId2_Input {
                            Range: integer;
                        }
                        ElementParameter cc_ModeId2_ele {
                            Range: ModeSet;
                        }
                        Parameter cc_CostId_Input {
                            Range: integer;
                        }
                        ElementParameter cc_CostId_ele {
                            Range: CostBlockSet;
                        }
                        Parameter cc_PrdId_Input {
                            Range: integer;
                        }
                        ElementParameter cc_PrdId_ele {
                            Range: Periods;
                        }
                        StringParameter cc_GTSTUnId_Input;
                        ElementParameter cc_GTSTUnId_ele {
                            Range: GTSTSet;
                        }
                    }
                    Section CCUnitDataInput {
                        DeclarationSection CCUnitPara {
                            Parameter CCUnitNum {
                                Range: integer;
                            }
                            Parameter cc_NCT_tmp {
                                Range: integer;
                            }
                            Parameter cc_NST_tmp {
                                Range: integer;
                            }
                            Parameter cc_NMode_tmp {
                                Range: integer;
                            }
                            Parameter cc_Pmax_tmp;
                        }
                        ExternalFunction get_ccunit_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitGeneral_Init {
                            Body: {
                                CCUnitNum := get_ccunit_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitNum) do
                                        get_ccunit_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                
                                        NCT(cc_UnId_ele) := cc_NCT_tmp ;
                                        NST(cc_UnId_ele) := cc_NST_tmp ;
                                        NMode(cc_UnId_ele) := cc_NMode_tmp ;
                                        ccuPmax(cc_UnId_ele) := cc_Pmax_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitConfigDataInput {
                        DeclarationSection CCUnitConfigPara {
                            Parameter CCUnitConfigNum {
                                Range: integer;
                            }
                            Parameter cc_MCT_tmp {
                                Range: integer;
                            }
                            Parameter cc_MST_tmp {
                                Range: integer;
                            }
                            Parameter cc_Pmin_tmp;
                            Parameter cc_MinOn_tmp;
                            Parameter cc_MinOff_tmp;
                            Parameter cc_RU_tmp;
                            Parameter cc_RD_tmp;
                        }
                        ExternalFunction get_ccunit_config_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Config_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_config_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Config_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitConfig_Init {
                            Body: {
                                CCUnitConfigNum := get_ccunit_config_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitConfigNum) do
                                        get_ccunit_config_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                
                                        MCT( cc_UnId_ele , cc_ModeId_ele ) := cc_MCT_tmp ;
                                        MST( cc_UnId_ele , cc_ModeId_ele ) := cc_MST_tmp ;
                                
                                        Reg_mPmax( cc_UnId_ele , cc_ModeId_ele ) := cc_Pmax_tmp ;
                                        Reg_mPmin( cc_UnId_ele , cc_ModeId_ele ) := cc_Pmin_tmp ;
                                
                                        mMinOnTime( cc_UnId_ele , cc_ModeId_ele ) := cc_MinOn_tmp ;
                                        mMinOffTime( cc_UnId_ele , cc_ModeId_ele ) := cc_MinOff_tmp ;
                                
                                        mMinOnTimeTemp( cc_UnId_ele , cc_ModeId_ele ) := cc_MinOn_tmp ;
                                        mMinOffTimeTemp( cc_UnId_ele , cc_ModeId_ele ) := cc_MinOff_tmp ;
                                
                                        mRampUp( cc_UnId_ele , cc_ModeId_ele ) := cc_RU_tmp ;
                                        mRampDown( cc_UnId_ele , cc_ModeId_ele ) := cc_RD_tmp ;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitCostDataInput {
                        DeclarationSection CCUnitCostPara {
                            Parameter CCUnitCostNum {
                                Range: integer;
                            }
                            Parameter cc_out1_tmp;
                            Parameter cc_out2_tmp;
                            Parameter cc_price_tmp;
                            Parameter cc_netcost_tmp;
                            Parameter cc_inccost_tmp;
                        }
                        ExternalFunction get_ccunit_cost_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnitCost_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_cost_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnitCost_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitCost_Init {
                            Body: {
                                CCUnitCostNum := get_ccunit_cost_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitCostNum) do
                                        get_ccunit_cost_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_CostId_ele := Element (CostBlockSet , cc_CostId_Input);
                                        cc_PrdId_ele := Element (Periods , cc_PrdId_Input + 1);
                                
                                
                                        if (IsMultiCost = 1) then
                                
                                                ccuCostBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , cc_PrdId_ele ) := cc_out1_tmp ;
                                                ccuCostBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , cc_PrdId_ele ) := cc_out2_tmp ;
                                                ccuBaseCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , cc_PrdId_ele ) := cc_netcost_tmp*HeatCurveMove ;
                                                ccuIncCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , cc_PrdId_ele ) := cc_inccost_tmp ;
                                
                                
                                        else
                                
                                                Reg_ccuCostBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out1_tmp ;
                                                Reg_ccuCostBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out2_tmp ;
                                                Reg_ccuBaseCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_netcost_tmp*HeatCurveMove ;
                                                Reg_ccuIncCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_inccost_tmp ;
                                
                                
                                                ccuCostBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , t )
                                                                := cc_out1_tmp ;
                                                ccuCostBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , t)
                                                                := cc_out2_tmp ;
                                                ccuBaseCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , t)
                                                                := cc_netcost_tmp*HeatCurveMove ;
                                                ccuIncCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele , t)
                                                                := cc_inccost_tmp ;
                                
                                
                                        endif ;
                                
                                /*
                                        ccuCostBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out1_tmp ;
                                        ccuCostBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out2_tmp ;
                                        ccuBaseCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_netcost_tmp ;
                                        ccuIncCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_inccost_tmp ;
                                */
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitTransDataInput {
                        DeclarationSection CCUnitTransPara {
                            Parameter CCUnitTransNum {
                                Range: integer;
                            }
                            Parameter cc_allow_tmp {
                                Range: binary;
                            }
                            Parameter cc_transcost_tmp;
                            Parameter cc_coldtranscost_tmp;
                            Parameter cc_warmatranscost_tmp;
                            Parameter cc_warmbtranscost_tmp;
                            Parameter cc_transtimetocold_tmp;
                            Parameter cc_transtimetowarma_tmp;
                            Parameter cc_transtimetowarmb_tmp;
                        }
                        ExternalFunction get_ccunit_trans_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Trans_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_trans_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Trans_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitTrans_Init {
                            Body: {
                                CCUnitTransNum := get_ccunit_trans_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitTransNum) do
                                        get_ccunit_trans_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_ModeId2_ele := Element(ModeSet , cc_ModeId2_Input + 1 ) ;
                                
                                        TransMatrix(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_allow_tmp;
                                
                                        TransCost(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_transcost_tmp;
                                        ColdTransCost(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_coldtranscost_tmp;
                                        WarmATransCost(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_warmatranscost_tmp;
                                        WarmBTransCost(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_warmbtranscost_tmp;
                                        TransTimeToCold(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_transtimetocold_tmp;
                                        TransTimeToWarmA(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_transtimetowarma_tmp;
                                        TransTimeToWarmB(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_transtimetowarmb_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitInitDataInput {
                        DeclarationSection CCUnitInitPara {
                            Parameter CCUnitInitNum {
                                Range: integer;
                            }
                            Parameter cc_init_time_tmp {
                                Range: integer;
                            }
                            Parameter cc_init_power_tmp;
                        }
                        ExternalFunction get_ccunit_init_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Init_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_init_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Init_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUModeOffTimeInit {
                            Body: {
                                CCUnitInitNum := get_ccunit_init_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitInitNum) do
                                        get_ccunit_init_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                
                                
                                        mInitOffTime(cc_UnId_ele , cc_ModeId_ele ) := cc_init_time_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                        Procedure CCUnitInit_Init {
                            Body: {
                                !! Read From E-file
                                /*
                                CCUnitInitNum := get_ccunit_init_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitInitNum) do
                                        get_ccunit_init_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                
                                        InitMode( cc_UnId_ele ) := cc_ModeId_ele;
                                        InitTime( cc_UnId_ele ) := cc_init_time_tmp ;
                                        InitP( cc_UnId_ele ) := cc_init_power_tmp ;
                                
                                
                                        index_temp += 1;
                                endwhile;
                                */
                                
                                !! Calulate by ele_element  modify by G.J. 2010-1-8;
                                CCU_ele_initialState_Init;
                                
                                CCUModeInitStatusSet ;
                            }
                        }
                        Procedure CCU_ele_initialState_Init {
                            Body: {
                                for (ccu)  do
                                
                                
                                        !! ********  Judge Mode 0 **********
                                        AS_IsMode0 := 1;
                                        for (gst| CCUMemberList(ccu, gst) =1) do
                                
                                                if(ele_InitStatus(gst) =1 ) then
                                                        AS_IsMode0 := 0;
                                                        break;
                                                endif;
                                
                                        endfor;
                                
                                        if(AS_IsMode0 ) then
                                                InitMode( ccu ) := first(ModeSet);
                                                InitTime( ccu ) :=  min ( gst|CCUMemberList(ccu, gst)=1, ele_InitOffTime( gst)   );
                                                InitP(ccu) := 0;
                                                break;
                                        endif;
                                
                                
                                
                                        !! ********  Judge Mode 1-Nmode(6)
                                
                                        for ( m | val(m)>0 and val(m)<=NMode(ccu)   )do
                                
                                                AS_IsCurrentMode_GT := 0 ;
                                                AS_IsCurrentMode_ST := 0 ;
                                                AS_ModeTime := 8760000;
                                                AS_ModePower :=0;
                                
                                                !!  Search  GT  units
                                                for(gt|ModeGTList(ccu,m,gt)=1 ) do
                                
                                                        if( ele_InitStatus(gt) = 1)  then
                                
                                                                AS_ModePower := AS_ModePower + ele_InitPower(gt);
                                                                if( ele_InitOnTime(gt) < AS_ModeTime) then  AS_ModeTime :=ele_InitOnTime(gt); endif;
                                                                As_IsCurrentMode_GT := 1 ;
                                                        else
                                                                As_IsCurrentMode_GT := 0 ;
                                                                break;
                                                        endif;
                                
                                
                                                endfor;
                                
                                
                                                !!  Search  ST  units
                                                if(max(st, ModeSTList(ccu,m,st))=0) then AS_IsCurrentMode_ST :=1 ;  endif;
                                
                                                for(st|ModeSTList(ccu,m,st)=1 ) do
                                
                                                        if( ele_InitStatus(st) = 1)  then
                                                                AS_ModePower := AS_ModePower + ele_InitPower(st);
                                                                if( ele_InitOnTime(st) < AS_ModeTime) then  AS_ModeTime :=ele_InitOnTime(st); endif;
                                                                As_IsCurrentMode_ST := 1 ;
                                                        else
                                                                As_IsCurrentMode_ST := 0 ;
                                                                break;
                                                        endif;
                                
                                                 endfor;
                                
                                
                                                !! Dispose Mode m : 1-5
                                                if( AS_IsCurrentMode_GT and AS_IsCurrentMode_ST) then
                                
                                                        InitMode( ccu ) := m;
                                                        InitTime( ccu ) := AS_ModeTime;
                                                        InitP(ccu) := AS_ModePower;
                                
                                
                                                        !!break;
                                
                                                endif;
                                
                                        endfor;  !!m
                                
                                
                                
                                endfor;  !! ccu
                            }
                        }
                        DeclarationSection CCU_ele_Init_praa {
                            Parameter AS_ModePower;
                            Parameter AS_ModeOffTime;
                            Parameter AS_ModeTime;
                            Parameter AS_IsCurrentMode_GT {
                                Range: binary;
                            }
                            Parameter AS_IsCurrentMode_ST {
                                Range: binary;
                            }
                            Parameter AS_IsMode0 {
                                Range: binary;
                            }
                        }
                    }
                    Section ModeMemberDataInput {
                        DeclarationSection ModeMemberPara {
                            Parameter ModeMemberNum {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_ccunit_mode_member_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Mode_Member_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_mode_member_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Mode_Member_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitModeMember_Init {
                            Body: {
                                ModeMemberNum := get_ccunit_mode_member_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= ModeMemberNum) do
                                        get_ccunit_mode_member_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_GTSTUnId_ele := StringToElement (GTSTSet , cc_GTSTUnId_Input , create : 0);
                                
                                        CCUMemberList(cc_UnId_ele , cc_GTSTUnId_ele) := 1 ;
                                
                                        if(cc_GTSTUnId_ele in GTSet) then
                                                ModeGTList(cc_UnId_ele , cc_ModeId_ele , cc_GTSTUnId_ele) := 1 ;
                                        endif;
                                
                                        if(cc_GTSTUnId_ele in STSet) then
                                                ModeSTList(cc_UnId_ele , cc_ModeId_ele , cc_GTSTUnId_ele) := 1 ;
                                        endif;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitModePowerLimitDataInput {
                        DeclarationSection CCUnitModePowerLimitPara {
                            Parameter CCUnitModePowerLimitNum {
                                Range: integer;
                            }
                            Parameter mode_limit_temp_maxout_tmp;
                            Parameter mode_limit_temp_minout_tmp;
                        }
                        ExternalFunction get_ccunit_mode_power_limit_temp_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnitModePowerLimitTemp_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_mode_power_limit_temp_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnitModePowerLimitTemp_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitModePowerLimitTemp_Init {
                            Body: {
                                CCUnitModePowerLimitNum := get_ccunit_mode_power_limit_temp_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitModePowerLimitNum) do
                                        get_ccunit_mode_power_limit_temp_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_PrdId_ele := Element (Periods , cc_PrdId_Input + 1);
                                
                                        IsExist_mPmax_Temp(cc_UnId_ele , cc_ModeId_ele , cc_PrdId_ele ) := 1 ;
                                        mPmax_Temp(cc_UnId_ele , cc_ModeId_ele , cc_PrdId_ele ) := mode_limit_temp_maxout_tmp ;
                                        mPmin_Temp(cc_UnId_ele , cc_ModeId_ele , cc_PrdId_ele ) := mode_limit_temp_minout_tmp ;
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitGTST {
                        DeclarationSection CCUnitGTSTPara {
                            Parameter CCUnitGTSTNum {
                                Range: integer;
                            }
                            Parameter cc_GTST_Pmin_tmp;
                            Parameter cc_GTST_Pmax_tmp;
                            Parameter cc_GTST_RunCost_tmp;
                        }
                        ExternalFunction get_ccunit_gtst_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_GTST_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_gtst_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_GTST_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitGTST_Init {
                            Body: {
                                CCUnitGTSTNum := get_ccunit_gtst_num_ext(path_in);
                                
                                index_temp := 1;
                                while(index_temp <= CCUnitGTSTNum) do
                                      get_ccunit_gtst_data_ext(index_temp);
                                
                                      cc_GTSTUnId_ele := StringToElement (GTSTSet , cc_GTSTUnId_Input , create : 0);
                                
                                      GSTPmin(cc_GTSTUnId_ele) := cc_GTST_Pmin_tmp;
                                      GSTPmax(cc_GTSTUnId_ele) := cc_GTST_Pmax_tmp;
                                      for ccu do
                                       CCURunningCost(ccu,cc_GTSTUnId_ele) := cc_GTST_RunCost_tmp;
                                      endfor;
                                      index_temp += 1;
                                
                                endwhile;
                            }
                        }
                    }
                    Section TimeCCUnitTransDataInput {
                        DeclarationSection TimeCCUnitTransPara {
                            Parameter Time_CCUnitTransNum {
                                Range: integer;
                            }
                            Parameter Time_cc_transcost_tmp;
                        }
                        ExternalFunction Time_get_ccunit_trans_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Time_Get_CCUnit_Trans_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure Time_get_ccunit_trans_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Time_Get_CCUnit_Trans_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure Time_CCUnitTrans_Init {
                            Body: {
                                Time_CCUnitTransNum := Time_get_ccunit_trans_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= Time_CCUnitTransNum) do
                                        Time_get_ccunit_trans_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_ModeId2_ele := Element(ModeSet , cc_ModeId2_Input + 1 ) ;
                                
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                        !! TransMatrix(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_allow_tmp;
                                
                                        Time_TransCost(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele, Periods_ele ) := Time_cc_transcost_tmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitModeFixPowerInput {
                        DeclarationSection CCUnitModeFixPowerPara {
                            Parameter CCUnitModeFixPowerNum {
                                Range: integer;
                            }
                            Parameter CCUnitModeFixPowerTmp;
                        }
                        ExternalFunction get_ccu_mode_fix_p_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Mode_FixP_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccu_mode_fix_p_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Mode_FixP_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitModeFixPowerInit {
                            Body: {
                                CCUnitModeFixPowerNum := get_ccu_mode_fix_p_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitModeFixPowerNum) do
                                        get_ccu_mode_fix_p_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                        !! TransMatrix(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_allow_tmp;
                                
                                        CCUnitModeFIxPower(cc_UnId_ele , cc_ModeId_ele , Periods_ele ) := CCUnitModeFixPowerTmp;
                                        CCUnitModeFixPowerSet := CCUnitModeFixPowerSet + {(cc_UnId_ele , cc_ModeId_ele , Periods_ele )};
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitModeFixOnOffInput {
                        DeclarationSection CCUnitModeFixOnOffPara {
                            Parameter CCUnitModeFixSNum {
                                Range: integer;
                            }
                            Parameter CCUnitModeFixSTmp;
                        }
                        ExternalFunction get_ccu_mode_fix_s_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUnit_Mode_FixS_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccu_mode_fix_s_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUnit_Mode_FixS_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitModeFixOnOffInit {
                            Body: {
                                CCUnitModeFixSNum := get_ccu_mode_fix_s_num_ext( Path_in ) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitModeFixSNum) do
                                        get_ccu_mode_fix_s_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                        !! TransMatrix(cc_UnId_ele , cc_ModeId_ele , cc_ModeId2_ele ) := cc_allow_tmp;
                                
                                
                                        ModeFixedOnOffList(cc_UnId_ele , cc_ModeId_ele , Periods_ele ) := CCUnitModeFixSTmp;
                                        ModeFixedOnOffSet := ModeFixedOnOffSet + {(cc_UnId_ele , cc_ModeId_ele , Periods_ele )};
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUnitHeatDataInput {
                        DeclarationSection CCUnitHeatPara {
                            Parameter CCUnitHeatNum {
                                Range: integer;
                            }
                            Parameter cc_heat_out1_tmp;
                            Parameter cc_heat_out2_tmp;
                            Parameter cc_netheat_tmp;
                            Parameter cc_incheat_tmp;
                            Parameter cc_HeatId_Input {
                                Range: integer;
                            }
                            ElementParameter cc_HeatId_ele {
                                Range: CostBlockSet;
                            }
                        }
                        ExternalFunction get_ccunit_heat_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUHeatRate_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccunit_heat_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUHeatRate_Data(scalar : a );
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUnitHeat_Init {
                            Body: {
                                CCUnitHeatNum := get_ccunit_heat_num_ext(Path_in) ;
                                
                                index_temp := 1 ;
                                while(index_temp <= CCUnitHeatNum) do
                                        get_ccunit_heat_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                        cc_ModeId_ele := Element(ModeSet , cc_ModeId_Input + 1 ) ;
                                        cc_HeatId_ele := Element (CostBlockSet , cc_HeatId_Input);
                                        cc_PrdId_ele := Element (Periods , cc_PrdId_Input + 1);
                                
                                
                                        if (IsMultiCost = 1) then
                                
                                                ccuHeatBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , cc_PrdId_ele ) := cc_heat_out1_tmp ;
                                                ccuHeatBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , cc_PrdId_ele ) := cc_heat_out2_tmp ;
                                                ccuBaseHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , cc_PrdId_ele ) := cc_netheat_tmp*HeatCurveMove ;
                                                ccuIncHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , cc_PrdId_ele ) := cc_incheat_tmp ;
                                                !ccuBaseHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , cc_PrdId_ele ) := cc_heat_out1_tmp*cc_incheat_tmp;
                                
                                        else
                                
                                                Reg_ccuHeatBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele) := cc_heat_out1_tmp ;
                                                Reg_ccuHeatBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele) := cc_heat_out2_tmp ;
                                                Reg_ccuBaseHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele) := cc_netheat_tmp*HeatCurveMove ;
                                                Reg_ccuIncHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele) := cc_incheat_tmp ;
                                                !Reg_ccuBaseHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele) := cc_heat_out1_tmp*cc_incheat_tmp;
                                
                                                ccuHeatBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , t ) := cc_heat_out1_tmp ;
                                                ccuHeatBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , t)
                                                                := cc_heat_out2_tmp ;
                                                ccuBaseHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , t) := cc_netheat_tmp*HeatCurveMove;
                                                ccuIncHeat(cc_UnId_ele , cc_ModeId_ele , cc_HeatId_ele , t)
                                                                := cc_incheat_tmp ;
                                
                                
                                        endif ;
                                
                                /*
                                        ccuCostBlockStart(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out1_tmp ;
                                        ccuCostBlockEnd(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_out2_tmp ;
                                        ccuBaseCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_netcost_tmp ;
                                        ccuIncCost(cc_UnId_ele , cc_ModeId_ele , cc_CostId_ele) := cc_inccost_tmp ;
                                */
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUGasHeatRateInput {
                        DeclarationSection CCUFuelUsagePara {
                            Parameter CCUHeatRateTmp {
                                Range: nonnegative;
                            }
                            Parameter CCUGasHeatRateNum {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_ccu_gas_heat_rate_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUGasHeatRate_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccu_tunit_gas_heat_rate_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUGasHeatRate_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUGasHeatRateInit {
                            Body: {
                                CCUGasHeatRateNum := get_ccu_gas_heat_rate_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= CCUGasHeatRateNum) do
                                
                                        get_ccu_tunit_gas_heat_rate_data_ext(index_temp);
                                
                                        cc_UnId_ele := StringToElement (CCUnitSet , cc_UnId_Input , create : 0);
                                
                                        Periods_ele := Element (Periods , PrdId_Input + 1);
                                
                                        CCUHeatRate(cc_UnId_ele  , Periods_ele) := CCUHeatRateTmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUEnergyInput {
                        DeclarationSection CCUEnergyPara {
                            Parameter CCUEnergyNum {
                                Range: integer;
                            }
                            Parameter CCUEnergy_Up_Input;
                            Parameter CCUEnergy_Down_Input;
                        }
                        ExternalFunction get_ccuenergy_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUEnergy_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccuenergy_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUEnergy_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUEnergy_Input_Init {
                            Body: {
                                CCUEnergyNum := get_ccuenergy_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= CCUEnergyNum) do
                                
                                        get_ccuenergy_data_ext(index_temp);
                                
                                
                                        CCUSet_ele := StringToElement (CCUnitSet , UnitName_Input , create : 0);
                                
                                
                                        CCBMinGasSet := CCBMinGasSet + {CCUSet_ele};
                                        CCBMinGasValue_up(CCUSet_ele) := CCUEnergy_Up_Input;
                                        CCBMinGasValue_down(CCUSet_ele) := CCUEnergy_Down_Input;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                    Section CCUGasLimitInputSection {
                        DeclarationSection CCUGasLimitParaInput {
                            StringParameter DateInput;
                            Parameter CCUGasLimitTmp;
                            Parameter CCUGasLimitNum {
                                Range: integer;
                            }
                        }
                        ExternalFunction get_ccu_gas_limit_num_ext {
                            Arguments: (path);
                            DllName: DllFileName;
                            ReturnType: integer;
                            BodyCall: Get_CCUGasLimit_Num(scalar : path);
                            StringParameter path {
                                Property: Input;
                            }
                        }
                        ExternalProcedure get_ccu_gas_limit_data_ext {
                            Arguments: (a);
                            DllName: DllFileName;
                            BodyCall: Get_CCUGasLimit_Data(scalar : a);
                            Parameter a {
                                Range: {
                                    {1..inf}
                                }
                                Property: Input;
                            }
                        }
                        Procedure CCUGasLimitInPut {
                            Body: {
                                CCUGasLimitNum := get_ccu_gas_limit_num_ext(Path_in);
                                
                                index_temp := 1;
                                while(index_temp <= CCUGasLimitNum) do
                                
                                        get_ccu_gas_limit_data_ext(index_temp);
                                
                                        CCUSet_ele := StringToElement (CCUnitSet , UnitName_Input , create : 0);
                                        CCBMinGasSet := CCBMinGasSet + {CCUSet_ele};
                                        Day_ele := StringToElement (Day , DateInput , create : 0);
                                
                                        CCUGasLimit(CCUSet_ele , Day_ele) := CCUGasLimitTmp;
                                
                                
                                        index_temp += 1;
                                endwhile;
                            }
                        }
                    }
                }
                ExternalProcedure control_inf_input_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    BodyCall: {
                        ControlInfo_Input(
                          scalar string : path
                        )
                    }
                    StringParameter path {
                        Property: Input;
                    }
                }
                ExternalProcedure element_input_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    BodyCall: Element_Input(scalar : path);
                    StringParameter path {
                        Property: Input;
                    }
                }
                ExternalProcedure unit_input_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    BodyCall: Unit_Input(scalar : path);
                    StringParameter path {
                        Property: Input;
                    }
                }
            }
            Section OutputInterface {
                DeclarationSection ResultPara {
                    File Erro_Information_file {
                        Name: erro_information_file_name;
                        Device: Disk;
                        Mode: replace;
                    }
                    File TmpFile {
                        Name: TmpFile_name;
                        Device: Disk;
                        Mode: replace;
                    }
                    File Warning_Infromation_file {
                        Name: warning_information_file_name;
                        Device: Disk;
                        Mode: replace;
                    }
                    StringParameter erro_information_file_name {
                        Definition: {
                            Data_check_path + "\\" + formatstring("%i",CaseId) + formatstring("_erro_information.log" )!!xuebike edit 20150520
                        }
                    }
                    StringParameter warning_information_file_name {
                        Definition: {
                            Data_check_path + "\\" + formatstring("%i",CaseId) +formatstring("_warnning_information.log")!!xuebike edit 20150520
                        }
                    }
                    StringParameter TmpFile_name {
                        Definition: Path_out + "\\tmp_file.dat";
                    }
                    Parameter index_output {
                        Range: {
                            {1..inf}
                        }
                    }
                    Parameter IsConverge {
                        Range: binary;
                    }
                    Parameter IsRelax {
                        Range: binary;
                    }
                    Parameter RelaxNum {
                        Range: integer;
                    }
                    Parameter TotalTime {
                        Range: nonnegative;
                    }
                    Parameter PreSolve {
                        Range: integer;
                    }
                    Parameter Object {
                        Range: nonnegative;
                    }
                    Parameter Gap {
                        Range: nonnegative;
                    }
                    Parameter OnLimitNum {
                        Range: integer;
                    }
                }
                Section PostCalcuate {
                    DeclarationSection OutPutPara {
                        Parameter tt {
                            IndexDomain: (i);
                            Definition: sum(t,average_cost(i,t))/96;
                        }
                        Parameter average_cost {
                            IndexDomain: (i,t);
                            Definition: Ci(i,t)/ (pi(i,t)+0.0000000001) /prdmin*60;
                        }
                        Parameter AS_LoadBalance_out {
                            IndexDomain: (t);
                            Definition: AS_TotalGeneration_out(t) - Load(t);
                        }
                        Parameter AS_TotalGeneration_out {
                            IndexDomain: (t);
                            Definition: sum(ele,p(ele,t));
                        }
                        Parameter mGTCapacity {
                            IndexDomain: (ccu,m);
                            Definition: sum[gt |ModeGTList(ccu,m,gt)=1,  GSTPmax(gt)];
                        }
                        Parameter mSTCapacity {
                            IndexDomain: (ccu,m);
                            Definition: sum[st |ModeSTList(ccu,m,st)=1,  GSTPmax(st)];
                        }
                        Parameter CCU_st_total_p {
                            IndexDomain: (ccu);
                        }
                        Parameter CCU_ct_total_p {
                            IndexDomain: (ccu);
                        }
                        Parameter CCU_leftGT_total_p {
                            IndexDomain: (ccu,m,t);
                        }
                        Parameter Tie_total_p {
                            IndexDomain: (t);
                            Definition: sum (tie, tieP(tie,t));
                        }
                        Parameter Its_total_p {
                            IndexDomain: (its,t);
                            Definition: sum (tie|ItsTielineList(its,tie), tieP(tie,t));
                        }
                        Parameter Its_total_rate {
                            IndexDomain: (its,t);
                            Definition: sum (tie|ItsTielineList(its,tie), TieDecomRate(tie,t)*TieIsRun(tie,t));
                        }
                    }
                    Procedure DecomCCUResult {
                        Body: {
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            !!
                            !!      PurPose : Decompose The CCU Mode optimal result into individed unit power output.
                            !!
                            !!
                            !!      Create By:  GengJian  2009-10-30
                            !!
                            !!      Last Edit: 2009-11-21
                            !!
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            
                               P(gst,t) := 0.0;
                            
                               CCU_leftGT_total_p(ccu,m,t) := mp(ccu,m,t);
                            
                            
                            for (ccu,m, t)| Uc(ccu, m,t)=1 and m>'0' do
                            
                            
                               !! Decompose By Capacity Scale
                               /* for( st ) | ModeSTList(ccu,m,st)=1 do
                                    P(st,t) := mP(ccu,m,t) * GSTPmax(st)/ (mGTCapacity(ccu,m) + mSTCapacity(ccu,m)+ 0.000001);
                                endfor;
                            
                            
                                for( gt ) | ModeGTList(ccu,m,gt)=1 do
                                    P(gt,t) :=  mP(ccu,m,t) * GSTPmax(gt)/ (mGTCapacity(ccu,m) + mSTCapacity(ccu,m)+ 0.000001);
                                endfor;
                                */
                            
                            
                            
                                !! Decompose By 1/2 ST VS GT Sacle and  Decompose GT by Capacity Scale
                                for( st ) | ModeSTList(ccu,m,st)=1 do
                                    P(st,t) := mP(ccu,m,t) * 1/3;
                                    CCU_leftGT_total_p(ccu,m,t) :=  mP(ccu,m,t) - P(st,t) ;
                            
                                endfor;
                            
                            
                                for( gt ) | ModeGTList(ccu,m,gt)=1 do
                                    P(gt,t) :=  CCU_leftGT_total_p(ccu,m,t) * GSTPmax(gt)/ (mGTCapacity(ccu,m)+ 0.000001);
                                endfor;
                            
                            
                            endfor;
                        }
                    }
                    Procedure DecomTieRusult {
                        Body: {
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            !!
                            !!      PurPose : Decompose The ITS -tie result into individed real run tie output.
                            !!
                            !!
                            !!      Warn:   If  TieIsRun or TieDecomRate is 0, the Tieline injection is serious error for SCS,
                            !!              SO, the two parameters are initialed 1.0 by default;
                            !!      Create By:  GengJian  2009-10-30
                            !!
                            !!      Last Edit: 2009-11-21
                            !!
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            
                            
                            
                               P(tie,t) := 0.0;
                            
                            
                              P(tie,t) := tiep(tie,t);
                            
                            
                            /*
                               for(its,t)  do
                            
                                    for (tie) | ItsTielineList(its,tie) do
                            
                            
                                    P(tie,t) := Its_total_p(its,t) * TieIsRun(tie,t)* TieDecomRate(tie,t)  / (Its_total_Rate(Its,t)+0.0000001);
                            
                            
                                    endfor;
                            
                               endfor;
                            */
                            
                            
                            
                            
                            
                            
                            /*
                               for (tie,t) | tie = '1623000020' or tie = '1623000021' do
                            
                                 P(tie,t) := Tie_total_p(t)/2 ;
                            
                               endfor;
                            */
                        }
                    }
                    Procedure DecomTunitResult {
                        Body: {
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            !!
                            !!      PurPose :Set Tunit Power to out parameters P.
                            !!
                            !!
                            !!      Create By:  GengJian  2009-10-30
                            !!
                            !!      Last Edit: 2009-11-21
                            !!
                            !!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
                            
                               P(i,t) := 0.0;
                            
                               P(i,t) := Pi(i,t);
                        }
                    }
                    Procedure CalculatePrice {
                        Body: {
                            for(i,t) | Ui(i,t)  do
                            
                                    for(l) do
                                            if(  Pi(i,t)>=CostBlockStart(i,l,t) and Pi(i,t)<=CostBlockEnd(i,l,t)   )  then
                            
                                                    Price(i,t) := UnitIncCost(i,l,t) ;
                                                    break ;
                            
                                            endif ;
                            
                                    endfor ;
                            
                            endfor ;
                        }
                    }
                }
            }
        }
        Section Static {
            Section PreCheckProcess {
                DeclarationSection DebugData {
                    Parameter availabe_power {
                        IndexDomain: t;
                        Definition: sum(i, pmax(i,t)) -sum( i |t<=element( Periods,( 1+ DTi(i) ) ), pmax(i,t) );
                    }
                    Parameter init_force_power_check {
                        Definition: {
                            Load('period-1')
                            -
                            sum
                            [
                            i | InitOnTime(i) < MinOnTime(i) and InitStatus(i)=1  ,
                            Pmin(i,'period-1')
                            ]
                        }
                    }
                    Parameter block_increse_check {
                        IndexDomain: (i,l,t);
                        Definition: costblockend(i,l,t)-costblockstart(i,l,t);
                    }
                    Parameter cost_min_check {
                        IndexDomain: (i,t);
                        Definition: pmin(i,t)-costblockstart(i,first(costblockset),t) + 0.0001;
                    }
                    Parameter cost_max_check {
                        IndexDomain: (i,t);
                        Definition: costblockend(i,last(costblockset),t)-pmax(i,t)+0.000001;
                    }
                    Parameter pre_load_balance {
                        IndexDomain: (t);
                        Definition: sum(i, pmax(i,t)) + sum(its, ItsPmax(its,t)) -Load(t);
                    }
                    Parameter cost_block {
                        IndexDomain: (i,l,t);
                        Definition: UnitIncCost(i,l,t)*pli(i,l,t);
                    }
                    Parameter fix_power_check {
                        IndexDomain: (i,t)in FixedScheduleSet;
                        Definition: FixedOutPutPower(i,t) - Pmin(i,t);
                    }
                    Parameter fix_power_max_check {
                        IndexDomain: (i,t)in FixedScheduleSet;
                        Definition: Pmax(i,t) - FixedOutPutPower(i,t);
                    }
                }
            }
            Section ResultStatics {
                DeclarationSection GeneralStaticPrameters {
                    Parameter AvaliableCapcity {
                        IndexDomain: (t);
                        Definition: {
                            sum[i,Ui(i,t)*Pmax(i,t)]
                            +
                            !sum[ccu , Uccu(ccu,t) * ccuPmax(ccu)]
                            sum[(ccu,m) , Uc(ccu,m,t)*mPmax(ccu,m,t)]
                        }
                    }
                    Parameter SupplyPower {
                        IndexDomain: (t);
                        Definition: {
                            sum[i,Pi(i,t)]
                            +
                            sum[(ccu,m) , mP(ccu,m,t)]
                        }
                    }
                    Parameter TieLinePower {
                        IndexDomain: (t);
                        Definition: sum[tie , tieline_fix_direction(tie,t)*tieP(tie,t)];
                    }
                    Parameter DeltaLoad {
                        IndexDomain: (t);
                        Definition: {
                            sum[i, Pi(i,t)]
                            +
                            sum[(ccu,m) , mP(ccu,m,t) ]
                            +
                            sum[tie , tieP(tie,t) ]
                            -
                            Load(t)
                        }
                    }
                    Parameter DeltaReserv {
                        IndexDomain: (t);
                        Definition: Rsv(t)-Reserve_Up(t);
                    }
                    Parameter Price {
                        IndexDomain: (i,t);
                    }
                    Parameter P {
                        IndexDomain: (ele,t);
                    }
                }
                DeclarationSection UnitGroup_Infomation {
                    Parameter unit_energy {
                        IndexDomain: (i);
                        Definition: sum[t,Pi(i,t) ]* PrdMin / 60;
                    }
                    Parameter group_energy {
                        IndexDomain: (hdp);
                        Definition: {
                            sum[(i,t)|HydroPlantUnitList(hdp,i), Pi(i,t)]
                            * PrdMin / 60
                        }
                    }
                    Parameter group_power {
                        IndexDomain: (rvs,t);
                        Definition: sum[ i|RegionVoltageUnitList(rvs,i), Pi(i,t)];
                    }
                    Parameter group_reserve {
                        IndexDomain: (rrs,t);
                        Definition: sum[ i | RegionReserveUnitList(rrs,i), Pmax(i,t)*Ui(i,t)-Pi(i,t) ];
                    }
                    Parameter group_reserve_down {
                        IndexDomain: (rrs,t);
                        Definition: sum[ i | RegionReserveUnitList(rrs,i), Pi(i,t)-Pmin(i,t)*Ui(i,t) ];
                    }
                }
            }
        }
    }
    Section CEM {
        DeclarationSection CEM_Version_Track {
            Comment: {
                " /*
                
                 Project: CEM
                 Last Edit: 2010-3-30
                 Last Version:  SCUC V20_20100420_CEM
                
                ****************************************************************************************************************
                
                
                 Original Verion: SCUC V20_091220_CEM
                 Remark :  After CEM FAT 2009-12-18;
                 Changed Version:  SCUC V20_20100110_CEM
                
                1)  Chage the Start-up and Shutdown Ramprate to Pmin;   G.J. 2009-12-22 PM
                     Warn:  Easy to result Infeasible, especially for Unit init status and fixed on-off;
                
                
                2)   Confirm the modifacation of PM is set as basic constraints, perform the data read;   G.J. 2009-12-22 PM
                
                
                3)   ADD movedtime, with control parameter  G.J. 2009-12-23 AM
                
                4)    Modify CCAoneUnitMustRun for daytime to all time with name of Constraints; G.J. 2009-12-23 AM
                
                
                5)   Add controal of Pmin percent for environmental CCA; G.J.2009-12-13
                
                6)   Add and modify Some Debug Page view:  G.J. 2009-12-23
                
                7)   Modify HydroEnergy to Original i-unitset; G.J. 2009-12-24
                
                
                8)  Confirm the no-used ResourceGroup Input Data with port program for national desgign;   G.J. 2009-12-24
                
                9)  Confirm the operation must-on/off fuction by unplaned mainteance constraint;
                    Design new must-no/off fuction for all type constraints;
                
                10)  Modify the CCU oneUnit-to-monde mainteance to must-run/off;    G.J. 2009-12-24
                     Warn:  It is changed into must-off ! at Site-debug 2010-12-21 G.J.
                
                11) CCB, ITS minEnergy constraints; 2009-12-24
                
                12) Add CCU star-up cost into transcost  G.J. 2009-12-25
                
                13)  Fufill E-file port;  G.J. 2009-12-26
                
                
                *********************************************************************************************
                
                14) Add ITS Network Constraint Power, and port;   G.J. 2010-01-05;
                
                15) Modify ITS temp Power constraints I/O program;   G.J. 2010-01-06;
                
                16) Add time startcost for tunit and I/O Program;  G.J. 2010-1-10;
                
                17)  Add time startcost for CCU and I/O Program;  G.J. 2010-1-10;
                
                
                
                
                
                *************************   Site Debug  2010-1-10  ***************************************************************
                
                1)  Active CCB, ITS Energy up and down Constraint G.J. 2010-1-12;
                
                2)  Modify CCB, ITS Energy * PrdMin/60;  G.J. 2010-1-12;
                
                3) Add Tail Gas Unit OS Pmax Pmin as basic constraint;  G.J. 2010-12
                
                
                
                
                *************************   Site Debug  2010-1-20  ***************************************************************
                
                1)  Modify Rmap constraint:   rmap-up -> Pmin for start,   ramp-down->Pmax for shut-down;
                
                2) CCA 70.0% above output is inactive in unit start-up rmap;
                
                
                
                ************************   Site Debug  G.J. 2010-1-21   ************************************
                
                1) move FormCCUFiexdOnOff after Data_Assign_Thourgh_Constrol_Para;
                
                2) Warn:  Moidfy FormCCUFiexdOnOff to only off, Must-On for CCU will be error.
                
                3) Temp Moidy the time CCB start-up cost  to static no time-various startupcost --Constraint,
                    all data input can support, now (2010-1-22) no E-file for time-startup cost;
                
                
                4) Move FormSCUCConstraints  from Data_Assign_Through_Control_Para to DataInit G.J. 2010-1-23
                
                
                5) Moidigy Tieline on/off output  based on Tiep; G.J. 2010-1-24;
                
                 */
                
                
                
                
                 ************************    Zh.Y.T.  2010-3-24 ************************************
                 1)move ItsConstraintsSet from resource constaint set to the last line of the procedure FormSCUCConstraints.
                
                 2)add parameters ItsNetPmaxPowerList(its,t) and ItsTempPmaxPowerList(its,t).
                
                 3)add  ItsNetPmaxPowerConstraint(its,t) to network constraints
                
                 4)add  ItsTempPmaxPowerConstraint(its,t) to resource constraints
                
                 5)add OutagePmaxPowerConstraints and OutagePminPowerConstraints to basic constraints
                
                 6)add UnitTempPmaxConstraints and UnitTempPminConstraints to the operation constraints
                
                 7)add CCUTempPmaxConstraints and CCUTempPminConstraints to the operation constraints
                
                
                
                
                
                 ************************    Zh.Y.T. 20103-25   ********************************
                 1)add section named UnitReducePower for the data input of CCA Reduced Prower Operation
                    (unit_resource_out_t.dat)
                
                 2)add section named CCUnitModeFixPowerInput for the data input of CCUnit Mode Fix Power
                    (ccunit_mode_fix_p.dat)
                
                 3)add section named CCUnitModeFixOnOffInput for the data input of CCUnit Mode Fix OnOff
                    (ccunit_mode_fix_s.dat)
                
                 4)add the parameter of CCAUnit Reduced Power Operation to the Declaration named CCAUnitReducePower
                    in section named CemResourceConstratintData
                
                 5)add CCAUnitReducePmaxConstraints and CCAUnitReducePminConstraints
                    to the section named CemResourceConstraints
                
                 6)add ModeFixedPowerConstraints to the Declaration named UnitFixedOutPutFunctions in the section
                   named ApplicationFunctions.
                
                 7)add ModeFixedOnOffConstraints to the Declaration named UnitFixedOnOffFunctions in the section
                   named ApplicationFunctions
                
                 8)add the parameter of the CCUnit Mode Fix Power to the Declaration named UnitFixedOutPut in  the
                   section named ApplicationInputData
                
                 9)add the parameter of the CCUnit Mode Fix OnOff to the Declaration named UnitFixedOnOff in  the
                   section named ApplicationInputData
                
                 10) add ModeFixedOnOffConstraints and ModeFixedPowerConstraints to the procedure named
                     FormSCUCConstraints (basic constraints)
                
                 11) add CCAUnitReducePmaxConstraints and CCAUnitReducePminConstraints to the procedur named
                      FormSCUCConstraints (resource constraints)
                
                
                
                
                
                **************************** Zh.Y.T.  2010-3-30 ****************************************
                1) add declaration named CCUnit4ModeTansition to the section CCUSolution.
                
                2)add procedure CCUModeOffTimeInit to section CCUnitInitDataInput.(mode4 mode5 and mode6, initial mode off time)
                
                3)modified the procedure CCUnitTrans_Init.
                
                
                
                /**************************  G.J.  2010-4-19 *************
                1) add new control prameters:  ConvgTorl, ConvgTime,  IsMultiStartup;
                2) form above I/O port and control program ;
                
                warn: E-file I/O port program error for null control prameter, may result opt error, may be memary error for AIMMS;
                
                *****************************G.J.  && ZYT 2010-4-22 ******************************
                1). modify ItsNetPmaxPowerConstraint and ItsTempPmaxPowerConstraint
                
                2). modify OutagePmaxPowerConstraints, UnitTempPmaxConstraints and CCUTempPmaxConstraints
                
                3). modify ModeFixedOnOffConstraints, CCAUnitReducePmaxConstraints and ModeFixedPowerConstraints.
                
                
                4)   Add integersolution as output e-file result; G.J. 2010-4-23
                
                
                
                /****************************** Site Correction 2010-4-27  *****************************
                
                1) Constraints Control Summary:       Z.Y.T. & G.J.
                        min-up, min-down time :   Data  if-override;
                        tempporary capacity:    Data if-override;   bcs: Pmin(i,t) is generally used, such as ramprate;
                        ITS  power constraints:   constraint-control;
                        fixed on/off   :      Data override;
                
                2) Inactive CCA tail-unit outage capacity  in Data_Assign_Through_Control_Para;  G.J. 2010-4-28;
                
                3) Change StringToElement( Nop_Set , Nop_Input , create:0 ) StringToElement( Nop_Set , Nop_Input , create:1 )
                     in the procedure NopFix_Init
                
                /****************************  ZYT  2010-6-8 *************************
                1) modify the definition of mP(ccu,m,t)
                
                
                /****************************  G.J.  2010-6-24 *************************
                1) out put the real gap when  converge in limit mins;"
            }
        }
        DeclarationSection CEM_ControlParam {
            Parameter IsOpt {
                Range: binary;
            }
            Parameter ConvgTorl {
                InitialData: 0.01;
            }
            Parameter ConvgTime {
                InitialData: 60;
            }
        }
        Section CEM_InputParam {
            Section UnitMaintenaceData {
                DeclarationSection UnitMaintenace {
                    Set UnitMaintenceSet {
                        SubsetOf: (EleSet,Periods);
                    }
                    Parameter UnitMaintenceList {
                        IndexDomain: (ele,t);
                    }
                }
            }
            Section CemApplicaitonInputData {
                Section CemOpeationConstratintData {
                    DeclarationSection UnPlanedMaintenance {
                        Set UnPlanedMaintenanceSet {
                            SubsetOf: (EleSet,Periods);
                        }
                        Parameter UnPlanedMaintenaceList {
                            IndexDomain: (ele,t);
                            Range: binary;
                        }
                    }
                    DeclarationSection TempPmaxPmin {
                        Parameter IsExist_Pmax_Temp {
                            IndexDomain: (i,t);
                            Range: binary;
                        }
                        Parameter Pmax_Temp {
                            IndexDomain: (i,t);
                        }
                        Parameter Pmin_Temp {
                            IndexDomain: (i,t);
                        }
                        Parameter IsExist_mPmax_Temp {
                            IndexDomain: (ccu,m,t);
                            Range: binary;
                        }
                        Parameter mPmax_Temp {
                            IndexDomain: (ccu,m,t);
                        }
                        Parameter mPmin_Temp {
                            IndexDomain: (ccu,m,t);
                        }
                    }
                    DeclarationSection OneUnitMustRun {
                        Set OneUnitMustRunSet {
                            SubsetOf: EleSet;
                            Index: our;
                            Definition: {
                                {i|Parti(i) = 'CCA'  }
                            }
                        }
                    }
                }
                Section CemNetworkConstraintData {
                    DeclarationSection ITS_NetPmax {
                        Set ItsNetPmaxSet {
                            SubsetOf: (ItsSet,Periods);
                        }
                        Parameter ItsNetPmaxPower {
                            IndexDomain: (its,t);
                        }
                        Parameter ItsNetPmaxPowerList {
                            IndexDomain: (its,t);
                            Range: binary;
                        }
                    }
                }
                Section CemEnvironmentConstraintData {
                    DeclarationSection EnvironmentMinUpDownTime {
                        Parameter EnvironmentMinUpTime {
                            IndexDomain: (ele);
                        }
                        Parameter EnvironmentMinDownTime {
                            IndexDomain: (ele);
                        }
                    }
                    DeclarationSection CCAStartUpInNightData {
                        Parameter MovedDayTime {
                            IndexDomain: (t);
                        }
                        Parameter AS_Moved_Iter {
                            Range: integer;
                        }
                        Parameter AS_Moved_Index {
                            Range: integer;
                        }
                        Parameter AS_Moved_Iter_Sunset {
                            Range: integer;
                        }
                    }
                    DeclarationSection EnvirionmentUnitOff {
                        Set EnvironmentUnitOffSet {
                            SubsetOf: (EleSet,Periods);
                        }
                        Parameter EnvironmentUnitOffList {
                            IndexDomain: (ele,t);
                            Range: binary;
                        }
                    }
                }
                Section CemResourceConstratintData {
                    DeclarationSection ResourceUnitOnOff {
                        Set ResourceUnitOnOffset {
                            SubsetOf: (EleSet,Periods);
                        }
                        Parameter ResourceUnitOnOffList {
                            IndexDomain: (ele,t);
                            Range: binary;
                        }
                    }
                    DeclarationSection ITS_TempPmax {
                        Set ItsTempPmaxSet {
                            SubsetOf: (ItsSet,Periods);
                        }
                        Parameter ItsTempPmaxPower {
                            IndexDomain: (its,t);
                        }
                        Parameter ItsTempPmaxPowerList {
                            IndexDomain: (its,t);
                            Range: binary;
                        }
                    }
                    DeclarationSection ITS_Energy {
                        Set ItsMinEnergySet {
                            SubsetOf: ItsSet;
                        }
                        Parameter ItsMinEnergyValue_down {
                            IndexDomain: its in ItsMinEnergySet;
                        }
                        Parameter ItsMinEnergyValue_up {
                            IndexDomain: its in ItsMinEnergySet;
                        }
                    }
                    DeclarationSection CCB_MinGasData {
                        Set CCBMinGasSet {
                            SubsetOf: CCUnitSet;
                        }
                        Parameter CCBMinGasValue_down {
                            IndexDomain: (ccu) in CCBMinGasSet;
                        }
                        Parameter CCBMinGasValue_up {
                            IndexDomain: (ccu) in CCBMinGasSet;
                        }
                    }
                    DeclarationSection CCAUnitReducePower {
                        Set CCAUnitReduceSet {
                            SubsetOf: (ThermalUnitSet,Periods);
                        }
                        Parameter IsExistReducePower {
                            IndexDomain: (i,t);
                            Range: binary;
                        }
                        Parameter CCAUnitReducePmax {
                            IndexDomain: (i,t);
                        }
                        Parameter CCAUnitReducePmin {
                            IndexDomain: (i,t);
                        }
                    }
                }
                Section ThermalOSPminPmaxData {
                    DeclarationSection ThermalOSPmaxPmin {
                        Parameter ThermalOS_IsExist_Pmax_Temp {
                            IndexDomain: (i,t);
                            Range: binary;
                            Definition: {
                                !!comments by xuebike
                                !!this parameter is initialized in procedure ThermalOS_UnitPowerLimitTemp_Init
                            }
                        }
                        Parameter ThermalOS_Pmax_Temp {
                            IndexDomain: (i,t);
                        }
                        Parameter ThermalOS_Pmin_Temp {
                            IndexDomain: (i,t);
                        }
                    }
                }
            }
            DeclarationSection CemParameter {
                Parameter IsCemDaytime {
                    IndexDomain: (t);
                    Range: binary;
                }
                StringParameter Period_Time {
                    IndexDomain: (t);
                }
                Parameter SunRiseMovedFlag {
                    Range: binary;
                }
                Parameter SunSetMovedFlag {
                    Range: binary;
                }
            }
        }
    }
    Section gp {
        DeclarationSection OutputFile {
            File e_file_out_finish_cal {
                Name: finish_cal_filename;
                Device: Disk;
                Mode: replace;
            }
            StringParameter finish_cal_filename {
                Definition: Path_out + "\\finish_cal_ed.txt";
            }
            File e_file_out_result {
                Name: cal_result_filename;
                Device: Disk;
                Mode: replace;
            }
            StringParameter cal_result_filename {
                Definition: Path_out + "\\CalOutput_ed.dat";
            }
            File e_file_out_scuc_finish_cal {
                Name: scuc_finish_cal_filename;
                Device: Disk;
                Mode: replace;
            }
            StringParameter scuc_finish_cal_filename {
                Definition: Path_out + "\\finish_cal_uc.txt";
            }
            File e_file_out_scuc_result {
                Name: scuc_result_filename;
                Device: Disk;
                Mode: replace;
            }
            StringParameter scuc_result_filename {
                Definition: Path_out + "\\CalOutput_uc.dat";
            }
        }
        DeclarationSection WindSunPowerCons {
            Parameter ExpectedWindPower {
                IndexDomain: (t);
            }
            Parameter SingleWindPlantPowerForecast {
                IndexDomain: (wd,t);
            }
            Constraint SingleWindPlantPowerCon {
                IndexDomain: (wd,t);
                Definition: Pi(wd,t)<=SingleWindPlantPowerForecast(wd,t);
            }
            Parameter SingleSunPlantPowerForecast {
                IndexDomain: (se,t);
            }
            Constraint SingleSunPlantPowerCon {
                IndexDomain: (se,t);
                Definition: Pi(se,t)<=SingleSunPlantPowerForecast(se,t);
            }
        }
        DeclarationSection StatVariableDef {
            Variable EmissionNOx {
                Definition: (sum[(tu,t)|t>element(Periods,1),Pi(tu,t)]+sum[(eu,t)|t>element(Periods,1),Pi(eu,t)])*PrdMin / 60*0.015;
                Comment: "data unit:ton";
            }
            Variable EmissionCO2 {
                Definition: (sum[(tu,t)|t>element(Periods,1),Pi(tu,t)]+ sum[(eu,t)|t>element(Periods,1),Pi(eu,t)])*PrdMin / 60*0.997;
                Comment: "data unit:ton";
            }
            Variable EmissionSO2 {
                Definition: (sum[(tu,t)|t>element(Periods,1),Pi(tu,t)]+ sum[(eu,t)|t>element(Periods,1),Pi(eu,t)])*PrdMin / 60*0.03;
                Comment: "data unit:ton";
            }
            Variable TotalEmission {
                Definition: EmissionNOx+EmissionCO2+EmissionSO2;
            }
            Variable SunUnitFee {
                Definition: sum[(se,t),ci(se,t)];
            }
            Variable SunUnitQty {
                Definition: sum[(se,t),pi(se,t)]*PrdMin / 60;
            }
            Variable WindUnitFee {
                Definition: sum[(wd,t),ci(wd,t)];
            }
            Variable WindUnitQty {
                Definition: sum[(wd,t),pi(wd,t)]*PrdMin / 60;
            }
            Variable ThermalUnitFee {
                Definition: sum[(tu,t),ci(tu,t)];
            }
            Variable ThermalUnitQty {
                Definition: sum[(tu,t),pi(tu,t)]*PrdMin / 60;
            }
            Variable EqUnitFee {
                Definition: sum[(eu,t),ci(eu,t)];
            }
            Variable EqUnitQty {
                Definition: sum[(eu,t),pi(eu,t)]*PrdMin / 60;
            }
            Variable WaterUnitFee {
                Definition: sum[(wu,t),ci(wu,t)];
            }
            Variable WaterUnitQty {
                Definition: sum[(wu,t),pi(wu,t)]*PrdMin / 60;
            }
            Variable ThermalUnitOptCost {
                Definition: sum[(tu,t), Ci(tu,t)];
                Comment: "used to calculate the operate cost of conventional energy unit.";
            }
            Variable ThermalUnitStartCost {
                Definition: sum[(tu,t), Si(tu,t)];
                Comment: "used to calculate the start cost of conventional energy unit.";
            }
            Variable WindAndSunQty {
                Definition: (sum[(se,t),pi(se,t)]+sum[(wd,t),pi(wd,t)])*PrdMin / 60;
            }
            Variable CleanEnergyQty {
                Definition: (sum[(se,t),pi(se,t)]+sum[(wd,t),pi(wd,t)]+sum[(wu,t),pi(wu,t)])*PrdMin / 60;
            }
        }
        Set UnitSetOfWind {
            SubsetOf: EleSet;
            Index: wd;
            Definition: {
                {ele | EleType(ele) = "wd"
                        }
            }
        }
        Set UnitSetSun {
            SubsetOf: EleSet;
            Index: se;
            Definition: {
                {ele|EleType(ele) = "se"}
            }
        }
        Set UnitSetOfEq {
            SubsetOf: EleSet;
            Index: eu;
            Definition: {
                {ele | EleType(ele) = "eq"
                        or EleType(ele) = "Eq"
                        or EleType(ele) = "EQ"
                        }
            }
        }
        Set UnitSetOfWater {
            SubsetOf: EleSet;
            Index: wu;
            Definition: {
                {ele | EleType(ele) = "wm"
                        or EleType(ele) = "Wm"
                        or EleType(ele) = "WM" !coal or gas energy
                        }
            }
        }
        Set UnitSetWindAndSun {
            SubsetOf: EleSet;
            Index: ws;
            Definition: {
                {ele | EleType(ele) = "wd"
                        or EleType(ele) = "se"
                        }
            }
        }
        Set UnitSetCoalWater {
            SubsetOf: EleSet;
            Index: cw;
            Definition: {
                {ele | EleType(ele) = "un"
                        or EleType(ele) = "UN"
                        or EleType(ele) = "Un" !coal or gas energy
                        or EleType(ele)="wm"!water energy.
                        }
            }
        }
        Set UnitSetOfThermalUnit {
            SubsetOf: EleSet;
            Index: tu;
            Definition: {
                {ele | EleType(ele) = "un"
                        or EleType(ele) = "UN"
                        or EleType(ele) = "Un" !coal
                        or EleType(ele)="gs" !gas energy !xuebike edit 20150520
                        }
            }
        }
        Set UnitSetProvidedRsv {
            SubsetOf: EleSet;
            Index: rsvUnit;
            Definition: {
                {ele | EleType(ele) = "un"
                        or EleType(ele) = "UN"
                        or EleType(ele) = "Un" !coal
                        or EleType(ele)="gs" !gas energy  !!xuebike edit 20150414
                        or EleType(ele)="wm"!water energy.
                
                        or EleType(ele)="eq" !!eq thermal unit
                        or EleType(ele)="Eq"  !!eq thermal unit
                        }
            }
        }
        Set UnitSetofCoalUnit {
            SubsetOf: EleSet;
            Index: icu, jcu;
            Definition: {
                {ele | EleType(ele) = "un" !xuebike edit 20150520
                        or EleType(ele) = "UN"
                        or EleType(ele) = "Un"
                        }
            }
        }
        StringParameter WorkbookName;
        Parameter tieline_fix_direction {
            IndexDomain: (tie,t);
        }
        Section greenPower_proc {
            Procedure e_file_out {
                Body: {
                    if(IsOpt=0)then
                    	put e_file_out_finish_cal;
                    	e_file_out_finish_cal.pagewidth:=5000;
                    	put "[cal_status]",/;
                    	put "cal_status=-1";!!Input datas  are error!
                    	putclose;
                    	return;
                    endif;
                    
                    switch FeeLeast.ProgramStatus do
                    
                            'Optimal' ,'Integersolution':
                                    put e_file_out_result;
                                    e_file_out_result.pagewidth:=5000;
                    
                                    put "<cal_period_def>" , /;
                                    put "@ Id PrdId Time" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                    			put "# ";
                    			put FormatString("%e" , index_output) , " " ;
                                            put FormatString("%i",Ord(t,Periods)-1)," ";
                    			put Period_Time(t),/;
                    			index_output:=index_output+1;
                                    endfor;!for( t | t>'past' )
                                    put "</cal_period_def>" , /;
                    
                    
                                    put "<node_lmp>" , /;
                                    put "@ Id NodeId NodeName PrdId LMP SystemEnergyPrice CongestionPrice LossPrice" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            for( nd ) do
                                                    put "# ";
                                                    put FormatString("%e" , index_output) , " " ;
                                                    put FormatString("%e" , nd) , " " ;
                                                    put nodename(nd), " " ;
                                                    put FormatString("%i",Ord(t,Periods)-1)," ";
                                                    put Lmp(nd,t), " " ;
                                                    put SystemEnergyPrice(t), " " ;
                                                    put CongestionPrice(nd,t), " " ;
                                                    put LossPrice(nd,t),/;
                                                    index_output:=index_output+1;
                                            endfor;!for(nd)
                                    endfor;!for( t | t>'past' )
                                    put "</node_lmp>" , /;
                    
                                    put "<unit_clearing_result>" , /;
                                    put "@ ID UnId UnName PrdId OnOff Power OperateRsvCap SyncRsvCap NonSyncCap RegulationCap LMP" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            for( i ) do
                                                    put "# ";
                                                    put FormatString("%e" , index_output) , " " ;
                                                    put FormatString("%e" , i) , " " ;
                                                    put cName(i), " " ;
                                                    put FormatString("%i",Ord(t,Periods)-1)," ";
                                                    put FormatString("%i" , Ui(i,t)) , " " ;
                                                    put Pi(i,t)," ";
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put GenLmp(i,t),/;
                                                    index_output:=index_output+1;
                                            endfor;!for(i)
                                    endfor;!for( t | t>'past' )
                                    put "</unit_clearing_result>" , /;
                    
                    		put "<sys_mcp_result>" , /;
                                    put "@ ID PrdId SrMcp NsrMcp RMcp RMpcp RMccp OrMcp" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            put "# ";
                                            put FormatString("%e" , index_output) , " " ;
                                            put FormatString("%i",Ord(t,Periods)-1)," ";
                                            put FormatString("%i" , 0) , " " ;
                                            put FormatString("%i" , 0) , " " ;
                                            put FormatString("%i" , 0) , " " ;
                                            put FormatString("%i" , 0) , " " ;
                                            put FormatString("%i" , 0) , " " ;
                                            put FormatString("%i" , 0),/;
                                    	index_output:=index_output+1;
                                    endfor;!for( t | t>'past' )
                                    put "</sys_mcp_result>" , /;
                    
                                     put "<unit_credit_stat>" , /;
                                    put "@ ID UnId UnName PrdId Credit" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            for( i ) do
                                                    put "# ";
                                                    put FormatString("%e" , index_output) , " " ;
                                                    put FormatString("%e" , i) , " " ;
                                                    put cName(i), " " ;
                                                    put FormatString("%i",Ord(t,Periods)-1)," ";
                                                    put GenTimeSellFee(i,t),/;
                                            	index_output:=index_output+1;
                                            endfor;!for(i)
                                    endfor;!for( t | t>'past' )
                                    put "</unit_credit_stat>" , /;
                    
                                    put "<load_charge_stat>" , /;
                                    put "@ ID NodeId NodeName PrdId Power Charge" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            for( nd ) do
                                                    put "# ";
                                                    put FormatString("%e" , index_output) , " " ;
                                                    put FormatString("%e" , nd) , " " ;
                                                    put nodename(nd), " " ;
                                                    put FormatString("%i",Ord(t,Periods)-1)," ";
                                                    put BusLoad(nd,t), " " ;
                                                    put LoadTimeBuyFee(nd,t),/;
                                            	index_output:=index_output+1;
                                            endfor;!for(nd)
                                    endfor;!for( t | t>'past' )
                                    put "</load_charge_stat>" , /;
                    
                    
                                    put "<sys_surplus_stat>" , /;
                                    put "@ ID SysSurplus" , /;
                                    index_output := 1 ;
                                    put "# ";
                                    put FormatString("%e" , index_output) , " " ;
                                    put SysSurplus,/;
                                    put "</sys_surplus_stat>" , /;
                    
                                    putclose;
                    
                                    put e_file_out_finish_cal;
                                    e_file_out_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=0";
                                    putclose;
                    
                            'LocallyOptimal':
                                    put e_file_out_result;
                                    e_file_out_result.pagewidth:=5000;
                                    put "The results are LocallyOptima:";
                                    putclose;
                    
                                    put e_file_out_finish_cal;
                                    e_file_out_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=1";
                                    putclose;
                    
                            'Unbounded', 'Infeasible', 'IntegerInfeasible','LocallyInfeasible':
                                    put e_file_out_result;
                                    e_file_out_result.pagewidth:=5000;
                                    put "The results is Infeasible or Unbounded or IntegerInfeasible orLocallyInfeasible" ;
                                    putclose;
                    
                                    put e_file_out_finish_cal;
                                    e_file_out_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=2";
                                    putclose;
                    
                    
                            'IntermediateInfeasible', 'IntermediateNonInteger', 'IntermediateNonOptimal' :
                                    put e_file_out_result;
                                    e_file_out_result.pagewidth:=5000;
                                    put "The results is IntermediateInfeasible or IntermediateNonInteger or IntermediateNonOptimal";
                                    putclose;
                    
                                    put e_file_out_finish_cal;
                                    e_file_out_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=3";
                                    putclose;
                    
                            default :
                                    put e_file_out_result;
                                    e_file_out_result.pagewidth:=5000;
                                    put "The results are Not solved" ;
                                    putclose;
                    
                                    put e_file_out_finish_cal;
                                    e_file_out_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=4";
                                    putclose;
                    endswitch;
                }
                Comment: "xuebike edit 20150520";
            }
            Procedure e_scuc_result_out {
                Body: {
                    if(IsOpt=0)then
                    	put e_file_out_scuc_finish_cal;
                    	e_file_out_scuc_finish_cal.pagewidth:=5000;
                    	put "[cal_status]",/;
                    	put "cal_status=-1";!!Input datas  are error!
                    	putclose;
                    	return;
                    endif;
                    
                    switch UCFeeLeast.ProgramStatus do
                    
                            'Optimal' ,'Integersolution':
                                    put e_file_out_scuc_result;
                                    e_file_out_scuc_result.pagewidth:=5000;
                    
                                    put "<unit_clearing_result>" , /;
                                    put "@ ID UnId UnName PrdId OnOff Power OperateRsvCap SyncRsvCap NonSyncCap RegulationCap" , /;
                                    index_output := 1 ;
                                    for( t | t>'past' ) do
                                            for( i ) do
                                                    put "# ";
                                                    put FormatString("%e" , index_output) , " " ;
                                                    put FormatString("%e" , i) , " " ;
                                                    put cName(i), " " ;
                                                    put FormatString("%i",Ord(t,Periods)-1)," ";
                                                    put FormatString("%i",Ui(i,t)), " " ;
                                                    put Pi(i,t)," ";
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put FormatString("%i" , 0) , " " ;
                                                    put /;
                                                    index_output:=index_output+1;
                                            endfor;!for(i)
                                    endfor;!for( t | t>'past' )
                                    put "</unit_clearing_result>" , /;
                    
                                    put "<obj_value>" , /;
                                    put "@ ID obj_value" , /;
                                    index_output := 1 ;
                                    put "# ";
                                    put FormatString("%e" , index_output) , " " ;
                                    put Fee,/;
                                    put "</obj_value>" , /;
                    
                                    putclose;
                    
                                    /*
                                    put e_file_out_uc_status;
                                    e_file_out_uc_status.pagewidth:=5000;
                                    put "<!Entity=RTS time='20120716_15:53:46'!>",/;
                                    put "<tunit_fix_s>" , /;
                                    put "// Id UnId PrdId FixOnOff" , /;
                                    put "@ Id UnId PrdId FixOnOff" , /;
                                    index_output := 1 ;
                    
                                    for( t | t>'past' ) do
                                        for(i) do
                    
                                        	put "# ";
                                        	put FormatString("%i",index_output) , " "  ;
                                        	put FormatString("%e",i) , " "  ;
                                            put FormatString("%i",Ord(t,Periods)-1)," ";
                                        	put FormatString("%i",Ui(i,t)),/;
                                        	index_output:=index_output+1;
                                        endfor;
                                    endfor;
                                    put "</tunit_fix_s>" , /;
                                    putclose;
                    		*/
                                    put e_file_out_scuc_finish_cal;
                                    e_file_out_scuc_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=0";
                                    putclose;
                    
                            'LocallyOptimal':
                                    put e_file_out_scuc_result;
                                    e_file_out_scuc_result.pagewidth:=5000;
                                    put "The results are LocallyOptima:";
                                    putclose;
                    
                                    put e_file_out_scuc_finish_cal;
                                    e_file_out_scuc_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=1";
                                    putclose;
                    
                            'Unbounded', 'Infeasible', 'IntegerInfeasible','LocallyInfeasible':
                                    put e_file_out_scuc_result;
                                    e_file_out_scuc_result.pagewidth:=5000;
                                    put "The results is Infeasible or Unbounded or IntegerInfeasible orLocallyInfeasible" ;
                                    putclose;
                    
                                    put e_file_out_scuc_finish_cal;
                                    e_file_out_scuc_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=2";
                                    putclose;
                    
                    
                            'IntermediateInfeasible', 'IntermediateNonInteger', 'IntermediateNonOptimal' :
                                    put e_file_out_scuc_result;
                                    e_file_out_scuc_result.pagewidth:=5000;
                                    put "The results is IntermediateInfeasible or IntermediateNonInteger or IntermediateNonOptimal";
                                    putclose;
                    
                                    put e_file_out_scuc_finish_cal;
                                    e_file_out_scuc_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=3";
                                    putclose;
                    
                            default :
                                    put e_file_out_scuc_result;
                                    e_file_out_scuc_result.pagewidth:=5000;
                                    put "The results are Not solved" ;
                                    putclose;
                    
                                    put e_file_out_scuc_finish_cal;
                                    e_file_out_scuc_finish_cal.pagewidth:=5000;
                                    put "[cal_status]",/;
                                    put "cal_status=4";
                                    putclose;
                    endswitch;
                }
            }
        }
        DeclarationSection GP_VersionTrack {
            Comment: {
                "/*
                
                 Project: Geeen Power  003001
                 Last Edit: 2012-11-21
                 Last Version:
                
                
                 */"
            }
        }
    }
    Section PD {
        DeclarationSection PD_VersionTrack {
            Comment: {
                "/*
                
                 Project: Purchasing Decisioin
                 Last Edit: 2012-11-21
                 Last Version:
                
                
                 */"
            }
        }
    }
    Section ZJ {
        StringParameter DllFileName {
            Definition: "OptDataInput.dll";
        }
        Parameter tempFloat;
        Parameter tempFloat1;
        Set ZJCommonConsSet {
            SubsetOf: AllConstraints;
            Definition: {
                data!xuebike edit 20150520
                {
                   tieCost,totalcost,
                   EmissionNOx,EmissionSO2,EmissionCO2}
            }
        }
        Parameter PriceBlockStart {
            IndexDomain: (i,l,t);
        }
        Parameter PriceBlockEnd {
            IndexDomain: (i,l,t);
        }
        Parameter UnitBasePrice {
            IndexDomain: (i,l,t);
        }
        Parameter UnitIncPrice {
            IndexDomain: (i,l,t);
        }
        Parameter Time_ColdStartPrice {
            IndexDomain: (i,t);
        }
        DeclarationSection PowerBiasCons {
            Comment: {
                "!xuebike edit 20150620"
            }
            Parameter PowerBiasVio {
                Definition: 10000000;
            }
            Parameter TotalCap {
                IndexDomain: t;
                Definition: {
                    !sum[i,Capacity(i)]
                }
            }
            Constraint PowerBiasCons1 {
                IndexDomain: (i,t)|t>Element(Periods,2);
                Definition: Pi(i,t)-Pi(i,t-1)=PowerBiasPlus(i,t)-PowerBiasMinus(i,t);
            }
            Constraint PowerBiasCons2 {
                IndexDomain: (i,t)|t>Element(Periods,2);
                Definition: PowerBiasMinus(i,t)+PowerBiasPlus(i,t)<=abs(Load(t)-Load(t-1))*Capacity(i)/TotalCap(t)+PowerBiasRelax(i,t);
            }
            Variable PowerBiasMinus {
                IndexDomain: (i,t);
                Range: nonnegative;
            }
            Variable PowerBiasPlus {
                IndexDomain: (i,t);
                Range: nonnegative;
            }
            Variable PowerBiasRelax {
                IndexDomain: (i,t);
                Range: nonnegative;
            }
            Set PowerBiasConsSet {
                SubsetOf: AllConstraints;
                Definition: {
                    data
                    {PowerBiasCons1,PowerBiasCons2
                    }
                }
            }
        }
        Section ZJInterface {
            Section TUnitPriceInput {
                DeclarationSection UnitPriceParam {
                    Parameter UnitPriceNum {
                        Range: integer;
                    }
                    Parameter PriceId_Input {
                        Range: free;
                    }
                    ElementParameter PriceBlockSet_ele {
                        Range: CostBlockSet;
                    }
                    Parameter UnitPrice_out1_Input;
                    Parameter UnitPrice_out2_Input;
                    Parameter UnitPrice_inccost_Input;
                    Parameter UnitPrice_netcost_Input {
                        Definition: {
                            !xuebike edit 20150807
                        }
                    }
                    Parameter Reg_PriceBlockStart {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_PriceBlockEnd {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_UnitIncPrice {
                        IndexDomain: (i,l);
                    }
                    Parameter Reg_UnitNetFee {
                        IndexDomain: (i,l);
                        Definition: {
                            !xuebike edit 20150807
                        }
                    }
                }
                ExternalProcedure get_unitprice_data_ext {
                    Arguments: (a);
                    DllName: DllFileName;
                    BodyCall: Get_UnitPrice_Data(scalar : a );
                    Parameter a {
                        Range: {
                            {1..inf}
                        }
                        Property: Input;
                    }
                }
                ExternalFunction get_unitprice_num_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    ReturnType: integer;
                    BodyCall: Get_UnitPrice_Num(scalar : path);
                    StringParameter path {
                        Property: Input;
                    }
                }
                Procedure UnitPrice_Init {
                    Body: {
                        UnitPriceNum := get_unitprice_num_ext(Path_in);
                        
                        index_temp := 1;
                        while(index_temp <= UnitPriceNum) do
                                get_unitprice_data_ext(index_temp);
                        
                                UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                PriceBlockSet_ele := Element (CostBlockSet , PriceId_Input);
                                Periods_ele := Element (Periods , PrdId_Input + 1);
                        
                                if (IsMultiCost = 1) then
                                        UnitIncPrice( UnitSet_ele , PriceBlockSet_ele , Periods_ele) := UnitPrice_inccost_Input;
                                        PriceBlockStart( UnitSet_ele , PriceBlockSet_ele , Periods_ele) := UnitPrice_out1_Input;
                                        PriceBlockEnd( UnitSet_ele , PriceBlockSet_ele , Periods_ele) := UnitPrice_out2_Input;
                                        UnitBasePrice( UnitSet_ele , PriceBlockSet_ele , Periods_ele):=UnitPrice_netcost_Input; !xuebike edit 20150807
                        
                                else
                                        Reg_UnitIncPrice( UnitSet_ele , PriceBlockSet_ele ) := UnitPrice_inccost_Input;
                                        Reg_PriceBlockStart( UnitSet_ele , PriceBlockSet_ele ) := UnitPrice_out1_Input;
                                        Reg_PriceBlockEnd( UnitSet_ele , PriceBlockSet_ele ) := UnitPrice_out2_Input;
                        		Reg_UnitNetFee( UnitSet_ele , PriceBlockSet_ele ) :=UnitPrice_netcost_Input;!xuebike edit 20150807
                        
                                        UnitIncPrice( UnitSet_ele , PriceBlockSet_ele , t) := Reg_UnitIncPrice( UnitSet_ele , PriceBlockSet_ele );
                                        PriceBlockStart( UnitSet_ele , PriceBlockSet_ele , t) := Reg_PriceBlockStart( UnitSet_ele , PriceBlockSet_ele );
                                        PriceBlockEnd( UnitSet_ele , PriceBlockSet_ele , t) := Reg_PriceBlockEnd( UnitSet_ele , PriceBlockSet_ele );
                        		UnitBasePrice( UnitSet_ele , PriceBlockSet_ele , t):= Reg_UnitNetFee( UnitSet_ele , PriceBlockSet_ele ); !xuebike edit 20150807
                                endif;
                                index_temp += 1;
                        endwhile;
                    }
                }
            }
            Section Tunit_TimeStartPriceInput {
                DeclarationSection TimeStartPricePara {
                    Parameter period_idx1 {
                        Range: nonnegative;
                    }
                    Parameter TimeStartPriceNum {
                        Range: integer;
                    }
                    Parameter TimeColdStartPrice_tmp;
                }
                ExternalFunction get_UnitTimeStartPriceNum_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    ReturnType: integer;
                    BodyCall: Get_UnitTimeStartPrice_Num(scalar : path);
                    StringParameter path {
                        Property: Input;
                    }
                }
                ExternalProcedure get_UnitTimeStartPrice_data_ext {
                    Arguments: (a);
                    DllName: DllFileName;
                    BodyCall: Get_UnitTimeStartPrice_Data(scalar : a);
                    Parameter a {
                        Range: {
                            {1..inf}
                        }
                        Property: Input;
                    }
                }
                Procedure UnitTimeStartPrice_Init {
                    Body: {
                        TimeStartPriceNum := get_UnitTimeStartPriceNum_ext( Path_in ) ;
                        
                        index_temp := 1;
                        while(index_temp <= TimeStartPriceNum) do
                        
                                get_UnitTimeStartPrice_data_ext(index_temp);
                        
                                UnitSet_ele := StringToElement (ThermalUnitSet , UnitName_Input , create : 0);
                                period_idx1:=1;
                                while(period_idx1<=NT) do
                        
                                        Periods_ele := Element (Periods , period_idx1 + 1);
                                        Time_ColdStartPrice(UnitSet_ele , Periods_ele) := TimeColdStartPrice_tmp;
                                        period_idx1+=1;
                                endwhile;
                                index_temp += 1;
                        endwhile;
                    }
                }
            }
            Section TieFixedDirectionInput {
                DeclarationSection TieFixedDirectionParam {
                    Parameter TieFixedDirectionNum;
                    Parameter TieFixedDirection_temp;
                }
                Procedure TieDirection_Init {
                    Body: {
                        TieFixedDirectionNum:= get_tie_fixed_direction_num_ext(Path_in);
                        
                        index_temp := 1;
                        while(index_temp <= TieFixedDirectionNum) do
                                get_tie_fixed_direction_data_ext(index_temp);
                        
                                tie_TieId_ele := StringToElement(TieLineSet , tie_TieId_Input , create : 0 ) ;
                                Periods_ele := Element (Periods , PrdId_Input + 1);
                        
                                tieline_fix_direction(tie_TieId_ele,Periods_ele):=TieFixedDirection_temp;
                                index_temp += 1;
                        endwhile;
                    }
                }
                ExternalFunction get_tie_fixed_direction_num_ext {
                    Arguments: (path);
                    DllName: DllFileName;
                    ReturnType: integer;
                    BodyCall: Get_TieFixedDirection_Num(scalar : path);
                    StringParameter path {
                        Property: Input;
                    }
                }
                ExternalProcedure get_tie_fixed_direction_data_ext {
                    Arguments: (a);
                    DllName: DllFileName;
                    BodyCall: Get_TieFixedDirection_Data(scalar : a );
                    Parameter a {
                        Range: {
                            {1..inf}
                        }
                        Property: Input;
                    }
                }
            }
            Procedure CalTotalCap {
                Body: {
                    for t  do
                      for i do
                        if(((i,t) in FixedOnOffSet) and FixedOnOffList(i,t)=0 )then
                             TotalCap(t):=TotalCap(t)+0;
                        elseif((i,t) in FixedScheduleSet) then
                             TotalCap(t):=TotalCap(t)+FixedOutPutPower(i,t);
                        else
                        	 TotalCap(t):=TotalCap(t)+Capacity(i);
                        endif;
                    
                      endfor;
                    endfor;
                }
                Comment: "xuebike edit 20150620";
            }
        }
    }
    DeclarationSection LMPDeclaration {
        Set LMPSolutionConsSet {
            SubsetOf: AllConstraints;
        }
        Set LMPDependentVariSet {
            SubsetOf: AllVariables;
            Definition: {
                data
                {
                   !!begin dependent variables.
                   Fee
                
                   !!end of dependent varivables.
                }
            }
        }
        Parameter ScoreOfBid {
            IndexDomain: (i);
            Range: free;
            Definition: (sum[(nd,t),NodeGenList(nd,i)*lmp(nd,t)*pi(i,t)]-  (sum[(l,t), UnitIncCost(i,l,t)*pli(i,l,t)] ))/(sum[(t),pi(i,t)]+0.000001);
        }
        Set LMPSolutionVariSet {
            SubsetOf: AllVariables;
            Definition: {
                
                data
                {
                   !!begin independent variables.
                   pli,
                
                   !!end of independent varivables.
                
                
                   !!begin dependent variables
                    Pi,Fee,NdPowerOfGen,Ci,Si
                
                   !!end of dependent variables.
                
                }
            }
        }
        Set NetworkNodeSet {
            Index: nd;
            OrderBy: nd;
        }
        Set LinesSet {
            Index: ln;
            OrderBy: ln;
        }
        Parameter GenAdjustedBidPrice {
            IndexDomain: (i,l,t);
            Definition: sum[nd|NodeGenList(nd,i),SysLossSens(nd,t)]*UnitIncCost(i,l,t);
        }
        Parameter NodeGenList {
            IndexDomain: (nd,i);
            Range: binary;
        }
        Variable NdPowerOfGen {
            IndexDomain: (nd,t);
        }
        Parameter BusLoad {
            IndexDomain: (nd,t);
            Range: nonnegative;
        }
        Parameter LinePowerUpLimit {
            IndexDomain: (ln);
        }
        Parameter LinePowerDownLimit {
            IndexDomain: (ln);
        }
        Parameter PTDFSens {
            IndexDomain: (nd,ln,t);
        }
        Parameter SysLossSens {
            IndexDomain: (nd,t);
        }
        Parameter SysTotalLoss {
            IndexDomain: (t);
        }
        Variable Fee {
            Definition: {
                !(sum[(i,l,t), UnitIncCost(i,l,t)*pli(i,l,t)] )
                
                
                sum[(i,t), Ci(i,t)+Si(i,t)]
            }
        }
        MathematicalProgram FeeLeast {
            Objective: Fee;
            Direction: minimize;
            Constraints: LMPSolutionConsSet;
            Variables: LMPSolutionVariSet;
            Type: LP;
        }
        MathematicalProgram UCFeeLeast {
            Objective: Fee;
            Direction: minimize;
            Constraints: LMPSolutionConsSet;
            Type: MIP;
        }
        Constraint piConstraint {
            IndexDomain: (i,t);
            Definition: {
                !pi(i,t)=CostBlockStart(i,first(CostBlockSet),t)+ sum [l, pli(i,l,t)]
                pi(i,t)=Ui(i,t)*CostBlockStart(i,first(CostBlockSet),t)+ sum [l, pli(i,l,t)]
            }
        }
        Constraint GenMaxPowerCons {
            IndexDomain: (i,t);
            Definition: Pi(i,t)<=Pmax(i,t)*Ui(i,t);
        }
        Constraint GenMinPowerCons {
            IndexDomain: (i,t);
            Definition: Pi(i,t)>=Pmin(i,t)*Ui(i,t);
        }
        Constraint PowerBalanceCons {
            IndexDomain: t;
            Property: ShadowPrice;
            Definition: sum [i,Pi(i,t)]=sum [nd,BusLoad(nd,t)]+SysTotalLoss(t);
        }
        Constraint NdPowerCons {
            IndexDomain: (nd,t);
            Definition: NdPowerOfGen(nd,t)=sum[i|NodeGenList(nd,i),Pi(i,t)];
        }
        Constraint LinePowerUpCons {
            IndexDomain: (ln,t);
            Property: ShadowPrice;
            Definition: sum[nd,PTDFSens(nd,ln,t)*[NdPowerOfGen(nd,t)-BusLoad(nd,t)]]<=LinePowerUpLimit(ln);
        }
        Constraint LinePowerDownCons {
            IndexDomain: (ln,t);
            Definition: LinePowerDownLimit(ln)<=sum[nd,PTDFSens(nd,ln,t)*[NdPowerOfGen(nd,t)-BusLoad(nd,t)]];
        }
    }
    DeclarationSection IODeclaration {
        StringParameter ErrorStr;
        Parameter ExcelStatus;
        StringParameter NodeName {
            IndexDomain: nd;
        }
        StringParameter GenName {
            IndexDomain: (i);
        }
        StringParameter LineName {
            IndexDomain: (ln);
        }
        StringParameter LineNodeF {
            IndexDomain: (ln);
        }
        StringParameter LineNodeT {
            IndexDomain: (ln);
        }
        Parameter LineNodeT1 {
            IndexDomain: (ln);
        }
    }
    DeclarationSection LMPCompenents {
        Parameter SystemEnergyPrice {
            IndexDomain: (t);
            Definition: PowerBalanceCons(t).ShadowPrice;
        }
        Parameter LossPrice {
            IndexDomain: (nd,t);
            Definition: SystemEnergyPrice(t)*(1/SysLossSens(nd,t)-1);
        }
        Parameter CongestionPrice {
            IndexDomain: (nd,t);
            Definition: {
                sum[ln,PTDFSens(nd,ln,t)*
                  (LinePowerUpCons(ln,t).ShadowPrice
                           !-LinePowerDownCons(ln).ShadowPrice
                      )]
            }
        }
        Parameter Lmp {
            IndexDomain: (nd,t);
            Definition: SystemEnergyPrice(t)+CongestionPrice(nd,t)+LossPrice(nd,t);
        }
    }
    DeclarationSection LMPStatDeclaration {
        Parameter GenLmp {
            IndexDomain: (i,t);
            Definition: sum[nd|NodeGenList(nd,i),Lmp(nd,t)];
        }
        Parameter LoadTimeBuyFee {
            IndexDomain: (nd,t);
            Definition: BusLoad(nd,t)*Lmp(nd,t);
        }
        Parameter GenTimeSellFee {
            IndexDomain: (i,t);
            Definition: pi(i,t)*sum[nd|NodeGenList(nd,i),Lmp(nd,t)];
        }
        Parameter LoadBuyFee {
            IndexDomain: (nd);
            Definition: sum[t,BusLoad(nd,t)*Lmp(nd,t)];
        }
        Parameter GenSellFee {
            IndexDomain: (i);
            Definition: sum[t,pi(i,t)*sum[nd|NodeGenList(nd,i),Lmp(nd,t)]];
        }
        Parameter SysSurplus {
            Definition: sum[(nd,t),LoadTimeBuyFee(nd,t)]-sum[(i,t),GenTimeSellFee(i,t)];
        }
    }
    Section LMPSolution {
        Procedure FormConstSet {
            Body: {
                 LMPSolutionConsSet+=
                data
                {
                  PowerBalanceCons,NdPowerCons,!TieLineFixedPowerCons,lmp
                  LinePowerUpCons
                }
                +LMPDependentVariSet
                + UCConstraintsSet;
            }
        }
        Procedure ReadXlsData {
            Body: {
                WorkbookName:=FormatString("%s\\DataIn.xls",Path_in);
                
                ExcelSetActiveSheet(WorkbookName,"Node");
                ExcelRetrieveSet(WorkbookName,NetworkNodeSet,"Node_NodeIdRng");
                ExcelRetrieveTable(WorkbookName,NodeName,"Node_NodeNameRng","Node_NodeIdRng");
                
                /*
                ExcelSetActiveSheet(WorkbookName,"Gen");
                ExcelRetrieveSet(WorkbookName,GenSet,"Gen_GenidRng");
                ExcelRetrieveTable(WorkbookName,GenName,"Gen_GenNameRng","Gen_GenidRng");
                ExcelRetrieveTable(WorkbookName,Pmax,"Gen_PmaxRng","Gen_GenidRng");
                ExcelRetrieveTable(WorkbookName,Pmin,"Gen_PminRng","Gen_GenidRng");
                */
                
                ExcelSetActiveSheet(WorkbookName,"NdGenList");
                ExcelRetrieveTable(WorkbookName,NodeGenList,"NdGenList_IsGenLinkToNodeRng","NdGenList_NodeGenIdRng");
                
                 ExcelSetActiveSheet(WorkbookName,"Load");
                ExcelRetrieveTable(WorkbookName,BusLoad,"Load_LoadDefRng","Load_NodeIdPrdRng");
                
                ExcelSetActiveSheet(WorkbookName,"Line");
                ExcelRetrieveSet(WorkbookName,LinesSet,"Line_LineIdRng");
                ExcelRetrieveTable(WorkbookName,LineName,"Line_LineNameRng","Line_LineIdRng");
                ExcelRetrieveTable(WorkbookName,LineNodeF,"Line_NodeFRng","Line_LineIdRng");
                ExcelRetrieveTable(WorkbookName,LineNodeT,"Line_NodeTRng","Line_LineIdRng");
                ExcelRetrieveTable(WorkbookName,LinePowerUpLimit,"Line_UpLimitRng","Line_LineIdRng");
                
                 ExcelSetActiveSheet(WorkbookName,"PTDFSens");
                ExcelRetrieveTable(WorkbookName,PTDFSens,"PTDFSens_SensRng","PTDFSens_NodeLineIdPrdRng");
                
                ExcelSetActiveSheet(WorkbookName,"SysLossPenaltyFactor");
                ExcelRetrieveTable(WorkbookName,SysLossSens,"SysLossPenaltyFactor_LossPF","SysLossPenaltyFactor_NodeIdPrdRng");
                
                ExcelSetActiveSheet(WorkbookName,"SysTotalLoss");
                ExcelRetrieveTable(WorkbookName,SysTotalLoss,"SysTotalLossRng","SysTotalLoss_PrdRng");
                
                /*
                ExcelSetActiveSheet(WorkbookName,"GenBid");
                ExcelRetrieveTable(WorkbookName,GenBidBlockStart,"GenBid_GenBidStartRng","GenBid_GenIdBidSegIdPrdRng");
                ExcelRetrieveTable(WorkbookName,GenBidBlockEnd,"GenBid_GenBidEndRng","GenBid_GenIdBidSegIdPrdRng");
                ExcelRetrieveTable(WorkbookName,GenBidBlockPrice,"GenBid_GenBidPriceRng","GenBid_GenIdBidSegIdPrdRng");
                */
                
                ExcelCloseWorkbook(WorkbookName,0);
            }
        }
        Procedure CopyFirstPrdPTDFAndLossData {
            Body: {
                for t|t>element(Periods,2) do
                  PTDFSens(nd,ln,t):=PTDFSens(nd,ln,element(Periods,2));
                  SysLossSens(nd,t):=SysLossSens(nd,element(Periods,2));
                endfor;
            }
        }
    }
    Section LMPInterface {
        DeclarationSection lmpCommPara {
            StringParameter NodeId_Input;
            ElementParameter NodeId_ele {
                Range: NetworkNodeSet;
            }
        }
        Section pNodeInput {
            DeclarationSection pNodeParam {
                Parameter NodeNum {
                    Range: integer;
                }
                StringParameter NodeName_Input;
            }
            Procedure pNode_Init {
                Body: {
                    NodeNum:= get_node_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=NodeNum) do
                            get_node_data_ext(index_temp);
                    
                            NodeId_ele := StringToElement(NetworkNodeSet, NodeId_Input , create :1) ;
                    
                            NodeName(NodeId_ele):=NodeName_Input;
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_node_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_Node_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_node_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_Node_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section NdUnitListInput {
            DeclarationSection NdUnitListParam {
                Parameter NdUnitListNum {
                    Range: integer;
                }
                StringParameter GenId_Input;
            }
            Procedure NdUnitList_Init {
                Body: {
                    NdUnitListNum:= get_NdUnitList_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=NdUnitListNum) do
                            get_NdUnitList_data_ext(index_temp);
                    
                            NodeId_ele := StringToElement(NetworkNodeSet, NodeId_Input , create :0) ;
                            t_UnId_ele := StringToElement (ThermalUnitSet , GenId_Input , create : 0);
                            NodeGenList(NodeId_ele,t_UnId_ele ):=1;
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_NdUnitList_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_NdUnitList_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_NdUnitList_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_NdUnitList_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section BusLoadInput {
            DeclarationSection BusLoadParam {
                Parameter BusLoadNum {
                    Range: integer;
                }
                Parameter Prd_Input {
                    Range: integer;
                }
                Parameter LoadDef_Input {
                    Range: nonnegative;
                }
            }
            Procedure BusLoad_Init {
                Body: {
                     BusLoadNum:= get_busload_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <= BusLoadNum) do
                            get_busload_data_ext(index_temp);
                    
                            NodeId_ele := StringToElement(NetworkNodeSet, NodeId_Input , create :1) ;
                    
                            Periods_ele := Element (Periods , Prd_Input + 1);
                            BusLoad(NodeId_ele, Periods_ele ):=LoadDef_Input;
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_busload_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_BusLoad_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_busload_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_BusLoad_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section LineInput {
            DeclarationSection LineParam {
                Parameter LineNum {
                    Range: integer;
                }
                StringParameter LineId_Input;
                StringParameter LineName_Input;
                StringParameter NODE_F_Input;
                StringParameter NODE_T_Input;
                Parameter UpLimit_Input;
                ElementParameter LineId_ele {
                    Range: LinesSet;
                }
            }
            Procedure Line_Init {
                Body: {
                    LineNum:= get_line_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=LineNum) do
                            get_line_data_ext(index_temp);
                            LineId_ele := StringToElement(LinesSet, LineId_Input , create :1) ;
                    	LineName(LineId_ele):=LineName_Input;
                    	LineNodeF(LineId_ele):=NODE_F_Input;
                    	LineNodeT(LineId_ele):=NODE_T_Input;
                    	LinePowerUpLimit(LineId_ele):=UpLimit_Input;
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_line_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_Line_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_line_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_Line_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section PtdfSensInput {
            DeclarationSection PtdfSensParam {
                Parameter PtdfSensNum {
                    Range: integer;
                }
                Parameter SenS_Input;
            }
            Procedure PtdfSens_Init {
                Body: {
                     PtdfSensNum:= get_ptdfsens_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=PtdfSensNum) do
                            get_ptdfsens_data_ext(index_temp);
                    
                            NodeId_ele := StringToElement(NetworkNodeSet, NodeId_Input , create :1) ;
                            LineId_ele:=StringToElement(LinesSet, LineId_Input , create :1) ;
                            Periods_ele := Element (Periods , Prd_Input + 1);
                            PTDFSens(NodeId_ele, LineId_ele,Periods_ele ):=SenS_Input;
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_ptdfsens_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_PtdfSens_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_ptdfsens_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_PtdfSens_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section SysLossPenaltyFactorInput {
            DeclarationSection SysLossPenaltyFactorParam {
                Parameter SysLossPenaltyFactorNum {
                    Range: integer;
                }
                Parameter LossPF_Input;
            }
            Procedure SysLossPenaltyFactor_Init {
                Body: {
                    SysLossPenaltyFactorNum:=get_SysLossPenaltyFactor_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=SysLossPenaltyFactorNum )do
                           get_SysLossPenaltyFactor_data_ext(index_temp);
                    
                             NodeId_ele := StringToElement(NetworkNodeSet, NodeId_Input , create :1) ;
                            Periods_ele := Element (Periods ,Prd_Input + 1);
                            SysLossSens( NodeId_ele,Periods_ele ):=LossPF_Input;
                    
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_SysLossPenaltyFactor_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_SysLossPenaltyFactor_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_SysLossPenaltyFactor_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_SysLossPenaltyFactor_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
        Section SysTotalLossInput {
            DeclarationSection SysTotalLossParam {
                Parameter SysTotalLoss_Input {
                    Range: nonnegative;
                }
                Parameter SysTotalLoss_Num {
                    Range: integer;
                }
            }
            Procedure SysTotalLoss_Init {
                Body: {
                    SysTotalLoss_Num:=get_SysTotalLoss_num_ext(Path_in);
                    
                    index_temp := 1;
                    while(index_temp <=SysTotalLoss_Num )do
                           get_SysTotalLoss_data_ext(index_temp);
                    
                    
                            Periods_ele := Element (Periods , Prd_Input + 1);
                    
                            SysTotalLoss( Periods_ele ):=SysTotalLoss_Input;
                    
                    
                            index_temp += 1;
                    endwhile;
                }
            }
            ExternalFunction get_SysTotalLoss_num_ext {
                Arguments: (path);
                DllName: DllFileName;
                ReturnType: integer;
                BodyCall: Get_SysTotalLoss_Num(scalar : path);
                StringParameter path {
                    Property: Input;
                }
            }
            ExternalProcedure get_SysTotalLoss_data_ext {
                Arguments: (a);
                DllName: DllFileName;
                BodyCall: Get_SysTotalLoss_Data(scalar : a );
                Parameter a {
                    Range: {
                        {1..inf}
                    }
                    Property: Input;
                }
            }
        }
    }
}
